<!doctype html>
<html lang="zh-CN" data-theme="light">
  <head>
    <meta charset="utf-8" />
    <meta name="viewport" content="width=device-width,initial-scale=1" />
    <meta name="generator" content="VuePress 2.0.0-rc.26" />
    <meta name="theme" content="VuePress Theme Hope 2.0.0-rc.103" />
    <style>
      :root {
        --vp-c-bg: #fff;
      }

      [data-theme="dark"] {
        --vp-c-bg: #1b1b1f;
      }

      html,
      body {
        background: var(--vp-c-bg);
      }
    </style>
    <script>
      const userMode = localStorage.getItem("vuepress-theme-hope-scheme");
      const systemDarkMode =
        window.matchMedia && window.matchMedia("(prefers-color-scheme: dark)").matches;

      if (userMode === "dark" || (userMode !== "light" && systemDarkMode)) {
        document.documentElement.setAttribute("data-theme", "dark");
      }
    </script>
    <script type="application/ld+json">{"@context":"https://schema.org","@type":"Article","headline":"第11讲 有功功率与频率调节","image":[""],"datePublished":"2026-11-14T00:00:00.000Z","dateModified":"2026-11-14T06:59:30.000Z","author":[{"@type":"Person","name":"Avalanche","url":"https://github.com/pkc-www"}]}</script><meta property="og:url" content="https://pkc-www.github.io/Blog_Vuepress/post/%E7%94%B5%E5%8A%9B%E7%B3%BB%E7%BB%9F%E5%88%86%E6%9E%90/%E7%AC%AC11%E8%AE%B2-%E6%9C%89%E5%8A%9F%E5%8A%9F%E7%8E%87%E4%B8%8E%E9%A2%91%E7%8E%87%E8%B0%83%E8%8A%82.html"><meta property="og:site_name" content="Avalanche’s Blog"><meta property="og:title" content="第11讲 有功功率与频率调节"><meta property="og:description" content="有功平衡、负荷频率效应、调速器下垂、一次二次三次调频、聚合系数与惯量的静动态区别。"><meta property="og:type" content="article"><meta property="og:locale" content="zh-CN"><meta property="og:updated_time" content="2026-11-14T06:59:30.000Z"><meta property="article:tag" content="频率调节"><meta property="article:tag" content="中英双语"><meta property="article:tag" content="电力系统"><meta property="article:published_time" content="2026-11-14T00:00:00.000Z"><meta property="article:modified_time" content="2026-11-14T06:59:30.000Z"><title>第11讲 有功功率与频率调节 | Avalanche’s Blog</title><meta name="description" content="有功平衡、负荷频率效应、调速器下垂、一次二次三次调频、聚合系数与惯量的静动态区别。">
    <link rel="preload" href="/Blog_Vuepress/assets/style-k5sxhHbI.css" as="style"><link rel="stylesheet" href="/Blog_Vuepress/assets/style-k5sxhHbI.css">
    <link rel="modulepreload" href="/Blog_Vuepress/assets/app-Dhn1NXyT.js"><link rel="modulepreload" href="/Blog_Vuepress/assets/第11讲-有功功率与频率调节.html-DVrRX6os.js">
    <link rel="prefetch" href="/Blog_Vuepress/assets/index.html-BR9CNQgE.js" as="script"><link rel="prefetch" href="/Blog_Vuepress/assets/index.html-DxCLg-Ip.js" as="script"><link rel="prefetch" href="/Blog_Vuepress/assets/index.html-BhbjG1wv.js" as="script"><link rel="prefetch" href="/Blog_Vuepress/assets/index.html-CuD69-tG.js" as="script"><link rel="prefetch" href="/Blog_Vuepress/assets/第10章-DFT与FFT.html-Aa9E0amX.js" as="script"><link rel="prefetch" href="/Blog_Vuepress/assets/第11章-模拟和数字滤波器.html-DnaT_TZw.js" as="script"><link rel="prefetch" href="/Blog_Vuepress/assets/第1章-基本概念.html-dyKJUS9p.js" as="script"><link rel="prefetch" href="/Blog_Vuepress/assets/第2章-连续时间系统的时域分析.html-By4Or0J5.js" as="script"><link rel="prefetch" href="/Blog_Vuepress/assets/第3章-离散时间系统的时域分析.html-eClESZod.js" as="script"><link rel="prefetch" href="/Blog_Vuepress/assets/第4章-连续周期信号的傅里叶级数.html-Dqlr8NjN.js" as="script"><link rel="prefetch" href="/Blog_Vuepress/assets/第5章-连续信号的傅里叶变换.html-ByuYbeJB.js" as="script"><link rel="prefetch" href="/Blog_Vuepress/assets/第6章-拉普拉斯变换.html-D6F_Zg_u.js" as="script"><link rel="prefetch" href="/Blog_Vuepress/assets/第7章-离散周期信号的傅里叶级数.html-zAfvAAq8.js" as="script"><link rel="prefetch" href="/Blog_Vuepress/assets/第8章-离散时间傅里叶变换.html-DK_VA30W.js" as="script"><link rel="prefetch" href="/Blog_Vuepress/assets/第9章-Z变换.html-C-iGZ6EB.js" as="script"><link rel="prefetch" href="/Blog_Vuepress/assets/index.html-B-qh50PH.js" as="script"><link rel="prefetch" href="/Blog_Vuepress/assets/复变函数.html-DEWr4Nvu.js" as="script"><link rel="prefetch" href="/Blog_Vuepress/assets/复变函数测试题.html-CiU9ZB4q.js" as="script"><link rel="prefetch" href="/Blog_Vuepress/assets/index.html-CkmJkFlF.js" as="script"><link rel="prefetch" href="/Blog_Vuepress/assets/数字电子技术基础.html-1z5yt9sP.js" as="script"><link rel="prefetch" href="/Blog_Vuepress/assets/index.html-wnt5SjVl.js" as="script"><link rel="prefetch" href="/Blog_Vuepress/assets/第0章-绪论.html-BQLlWfkn.js" as="script"><link rel="prefetch" href="/Blog_Vuepress/assets/第1章-基本概念.html-CAAQ9se9.js" as="script"><link rel="prefetch" href="/Blog_Vuepress/assets/第2章-热力学第一定律.html-egLmHzUK.js" as="script"><link rel="prefetch" href="/Blog_Vuepress/assets/第3章-理想气体的性质与热力过程.html-D2mU1lhe.js" as="script"><link rel="prefetch" href="/Blog_Vuepress/assets/第4章-热力学第二定律.html-Dg0LbKGP.js" as="script"><link rel="prefetch" href="/Blog_Vuepress/assets/第5章-水蒸气及其热力过程.html-B3DrAQxG.js" as="script"><link rel="prefetch" href="/Blog_Vuepress/assets/第6章-动力装置循环.html-D7IVhLt5.js" as="script"><link rel="prefetch" href="/Blog_Vuepress/assets/index.html-BB5mDuqA.js" as="script"><link rel="prefetch" href="/Blog_Vuepress/assets/第1章-功率器件.html-DzJArdbh.js" as="script"><link rel="prefetch" href="/Blog_Vuepress/assets/第2章-二极管整流电路.html-UnySw0zx.js" as="script"><link rel="prefetch" href="/Blog_Vuepress/assets/第3章-晶闸管相控整流.html-lh4ZDdCN.js" as="script"><link rel="prefetch" href="/Blog_Vuepress/assets/第4章-DC-DC变换器.html-C9UERcYZ.js" as="script"><link rel="prefetch" href="/Blog_Vuepress/assets/index.html-Dq4wplDQ.js" as="script"><link rel="prefetch" href="/Blog_Vuepress/assets/术语中英对照.html-b721w1KF.js" as="script"><link rel="prefetch" href="/Blog_Vuepress/assets/第1章-从Buck-Boost讲起.html-B3rDktTe.js" as="script"><link rel="prefetch" href="/Blog_Vuepress/assets/第2章-隔离型变换器.html-DbnvrEUq.js" as="script"><link rel="prefetch" href="/Blog_Vuepress/assets/第3章-全桥移相变换器.html-DTTBnkF5.js" as="script"><link rel="prefetch" href="/Blog_Vuepress/assets/第4章-双有源桥DAB原理.html-BJpFVisH.js" as="script"><link rel="prefetch" href="/Blog_Vuepress/assets/第5章-DAB单移相仿真.html-PJURDZVp.js" as="script"><link rel="prefetch" href="/Blog_Vuepress/assets/index.html-BSRGFr_I.js" as="script"><link rel="prefetch" href="/Blog_Vuepress/assets/第10讲-无功功率与电压调节.html-Dm533baS.js" as="script"><link rel="prefetch" href="/Blog_Vuepress/assets/第12讲-经济运行与最优负荷分配.html-BGa8plJw.js" as="script"><link rel="prefetch" href="/Blog_Vuepress/assets/第1讲-电力网络与交流功率.html-CwgT_Nky.js" as="script"><link rel="prefetch" href="/Blog_Vuepress/assets/第3-4讲-稳态模型.html-qn8lGsU1.js" as="script"><link rel="prefetch" href="/Blog_Vuepress/assets/第5讲-标幺制与多电压等级等值电路.html-BMzOBTpf.js" as="script"><link rel="prefetch" href="/Blog_Vuepress/assets/第6讲-简单电力系统潮流计算.html-BAY2Qx-2.js" as="script"><link rel="prefetch" href="/Blog_Vuepress/assets/第7讲-网络方程网络矩阵与功率方程.html-B0NduQFU.js" as="script"><link rel="prefetch" href="/Blog_Vuepress/assets/第8讲-实数潮流方程与求解方法.html-9yRG3ri0.js" as="script"><link rel="prefetch" href="/Blog_Vuepress/assets/第9讲-极坐标牛顿法与PQ分解法.html-B3k_x47C.js" as="script"><link rel="prefetch" href="/Blog_Vuepress/assets/index.html-DPrPhO2M.js" as="script"><link rel="prefetch" href="/Blog_Vuepress/assets/第1章-电机基本原理.html-DHxPoy9n.js" as="script"><link rel="prefetch" href="/Blog_Vuepress/assets/第2章-变压器.html-v7w9EyKH.js" as="script"><link rel="prefetch" href="/Blog_Vuepress/assets/第3章-交流电机基础.html-C2pKA9BF.js" as="script"><link rel="prefetch" href="/Blog_Vuepress/assets/第4章-同步电机.html-DIr-jt83.js" as="script"><link rel="prefetch" href="/Blog_Vuepress/assets/第5章-感应电机.html-C9ZhUrqT.js" as="script"><link rel="prefetch" href="/Blog_Vuepress/assets/第6章-直流电机.html-ByVE0AeO.js" as="script"><link rel="prefetch" href="/Blog_Vuepress/assets/index.html-Bh2E4Q0M.js" as="script"><link rel="prefetch" href="/Blog_Vuepress/assets/场论.html-TuM6doEk.js" as="script"><link rel="prefetch" href="/Blog_Vuepress/assets/第1章-静止电荷的电场.html-DLJim9t6.js" as="script"><link rel="prefetch" href="/Blog_Vuepress/assets/第2章-导体中的恒定电流场.html-DrDtFKWm.js" as="script"><link rel="prefetch" href="/Blog_Vuepress/assets/第3章-恒定磁场.html-BxCBBaIW.js" as="script"><link rel="prefetch" href="/Blog_Vuepress/assets/第4章-时变电磁场与准静态场.html-BGmAJO8a.js" as="script"><link rel="prefetch" href="/Blog_Vuepress/assets/404.html-D4XPQP6W.js" as="script"><link rel="prefetch" href="/Blog_Vuepress/assets/index.html-lceS0rfs.js" as="script"><link rel="prefetch" href="/Blog_Vuepress/assets/index.html-BhCqWFYQ.js" as="script"><link rel="prefetch" href="/Blog_Vuepress/assets/index.html-Dwr6G0nP.js" as="script"><link rel="prefetch" href="/Blog_Vuepress/assets/index.html-Dek8neJc.js" as="script"><link rel="prefetch" href="/Blog_Vuepress/assets/index.html-BRfWPHP4.js" as="script"><link rel="prefetch" href="/Blog_Vuepress/assets/index.html-DUK9HFVE.js" as="script"><link rel="prefetch" href="/Blog_Vuepress/assets/index.html-ClxB37vR.js" as="script"><link rel="prefetch" href="/Blog_Vuepress/assets/index.html-D9lijNKm.js" as="script"><link rel="prefetch" href="/Blog_Vuepress/assets/index.html-D5ELhpmN.js" as="script"><link rel="prefetch" href="/Blog_Vuepress/assets/index.html--ztUP6MJ.js" as="script"><link rel="prefetch" href="/Blog_Vuepress/assets/index.html-DKv7_fBZ.js" as="script"><link rel="prefetch" href="/Blog_Vuepress/assets/index.html-DuJzzFQ0.js" as="script"><link rel="prefetch" href="/Blog_Vuepress/assets/index.html-VPn6Delv.js" as="script"><link rel="prefetch" href="/Blog_Vuepress/assets/index.html-DsNAgdoo.js" as="script"><link rel="prefetch" href="/Blog_Vuepress/assets/index.html-B1ed1WYb.js" as="script"><link rel="prefetch" href="/Blog_Vuepress/assets/index.html-DkoOGmSU.js" as="script"><link rel="prefetch" href="/Blog_Vuepress/assets/index.html-CXFo7fkO.js" as="script"><link rel="prefetch" href="/Blog_Vuepress/assets/index.html-BaeVHwwy.js" as="script"><link rel="prefetch" href="/Blog_Vuepress/assets/index.html-HiiGIF4b.js" as="script"><link rel="prefetch" href="/Blog_Vuepress/assets/index.html-Cu1g2z2v.js" as="script"><link rel="prefetch" href="/Blog_Vuepress/assets/index.html-C35XaGQw.js" as="script"><link rel="prefetch" href="/Blog_Vuepress/assets/index.html-1oFVjUmQ.js" as="script"><link rel="prefetch" href="/Blog_Vuepress/assets/index.html-Bi9LFwul.js" as="script"><link rel="prefetch" href="/Blog_Vuepress/assets/index.html-r2jzqz1u.js" as="script"><link rel="prefetch" href="/Blog_Vuepress/assets/index.html-BLkJ1GVS.js" as="script"><link rel="prefetch" href="/Blog_Vuepress/assets/index.html-CXq_Ep7k.js" as="script"><link rel="prefetch" href="/Blog_Vuepress/assets/index.html-CmaCRTFs.js" as="script"><link rel="prefetch" href="/Blog_Vuepress/assets/index.html-DtU8cuq3.js" as="script"><link rel="prefetch" href="/Blog_Vuepress/assets/index.html-CkyBWro4.js" as="script"><link rel="prefetch" href="/Blog_Vuepress/assets/index.html-DKzcQpxe.js" as="script"><link rel="prefetch" href="/Blog_Vuepress/assets/index.html-BtBphlzL.js" as="script"><link rel="prefetch" href="/Blog_Vuepress/assets/index.html-DncHTJ0B.js" as="script"><link rel="prefetch" href="/Blog_Vuepress/assets/index.html-BpXV8ZsX.js" as="script"><link rel="prefetch" href="/Blog_Vuepress/assets/index.html-DEuqOgv1.js" as="script"><link rel="prefetch" href="/Blog_Vuepress/assets/index.html-dGEG9f3V.js" as="script"><link rel="prefetch" href="/Blog_Vuepress/assets/index.html-BTJS1LpI.js" as="script"><link rel="prefetch" href="/Blog_Vuepress/assets/index.html-Czx9luHs.js" as="script"><link rel="prefetch" href="/Blog_Vuepress/assets/index.html-DtsprJPM.js" as="script"><link rel="prefetch" href="/Blog_Vuepress/assets/index.html-DK3F6FVX.js" as="script"><link rel="prefetch" href="/Blog_Vuepress/assets/index.html-DNMCrcea.js" as="script"><link rel="prefetch" href="/Blog_Vuepress/assets/index.html-BJkgZcOA.js" as="script"><link rel="prefetch" href="/Blog_Vuepress/assets/index.html-xbb7hrHC.js" as="script"><link rel="prefetch" href="/Blog_Vuepress/assets/index.html-DSPHH5__.js" as="script"><link rel="prefetch" href="/Blog_Vuepress/assets/index.html-Cc2kri9c.js" as="script"><link rel="prefetch" href="/Blog_Vuepress/assets/index.html-DDIUW1wl.js" as="script"><link rel="prefetch" href="/Blog_Vuepress/assets/index.html-C6LaIbgL.js" as="script"><link rel="prefetch" href="/Blog_Vuepress/assets/index.html--rBSPbAO.js" as="script"><link rel="prefetch" href="/Blog_Vuepress/assets/index.html-CzvHe530.js" as="script"><link rel="prefetch" href="/Blog_Vuepress/assets/index.html-Ud822H--.js" as="script"><link rel="prefetch" href="/Blog_Vuepress/assets/index.html-7w1kc2gu.js" as="script"><link rel="prefetch" href="/Blog_Vuepress/assets/index.html-DpB8-iXF.js" as="script"><link rel="prefetch" href="/Blog_Vuepress/assets/index.html-BhWx6wQ6.js" as="script"><link rel="prefetch" href="/Blog_Vuepress/assets/index.html-C79wcScL.js" as="script"><link rel="prefetch" href="/Blog_Vuepress/assets/index.html-BP7KhtZo.js" as="script"><link rel="prefetch" href="/Blog_Vuepress/assets/index.html-xSKjg1Qk.js" as="script"><link rel="prefetch" href="/Blog_Vuepress/assets/index.html-xTf_xT9o.js" as="script"><link rel="prefetch" href="/Blog_Vuepress/assets/index.html-Dmn_Xf-x.js" as="script"><link rel="prefetch" href="/Blog_Vuepress/assets/index.html-Oh0vByU8.js" as="script"><link rel="prefetch" href="/Blog_Vuepress/assets/index.html-rJOkgYq4.js" as="script"><link rel="prefetch" href="/Blog_Vuepress/assets/index.html-3B_TGk1c.js" as="script"><link rel="prefetch" href="/Blog_Vuepress/assets/index.html-DYvVtd_H.js" as="script"><link rel="prefetch" href="/Blog_Vuepress/assets/index.html-COlEohYG.js" as="script"><link rel="prefetch" href="/Blog_Vuepress/assets/index.html-GwT0O7sc.js" as="script"><link rel="prefetch" href="/Blog_Vuepress/assets/photoswipe.esm-CKV1Bsxh.js" as="script"><link rel="prefetch" href="/Blog_Vuepress/assets/SearchResult-DgC_9LOc.js" as="script"><link rel="prefetch" href="/Blog_Vuepress/assets/katex-B6vPdZ0d.js" as="script">
  </head>
  <body>
    <div id="app"><!--[--><!--[--><!--[--><span tabindex="-1"></span><a href="#main-content" class="vp-skip-link sr-only">跳至主要內容</a><!--]--><!--[--><div class="theme-container external-link-icon has-toc" vp-container><!--[--><header id="navbar" class="vp-navbar" vp-navbar><div class="vp-navbar-start"><button type="button" class="vp-toggle-sidebar-button" title="Toggle Sidebar"><span class="icon"></span></button><!--[--><a class="route-link vp-brand" href="/Blog_Vuepress/" aria-label="带我回家"><!----><!----><span class="vp-site-name">Avalanche’s Blog</span></a><nav class="vp-nav-links"><div class="vp-nav-item hide-in-mobile"><a class="route-link auto-link" href="/Blog_Vuepress/" aria-label="博客主页"><!--[--><i class="vp-icon fas fa-house" sizing="height"></i><!--]-->博客主页<!----></a></div><div class="vp-nav-item hide-in-mobile"><a class="route-link route-link-active auto-link" href="/Blog_Vuepress/post/" aria-label="博文大全"><!--[--><i class="vp-icon fas fa-book" sizing="height"></i><!--]-->博文大全<!----></a></div></nav><!--]--></div><div class="vp-navbar-center"><!--[--><!--]--></div><div class="vp-navbar-end"><!--[--><div class="vp-nav-item vp-action"><a class="vp-action-link" href="https://github.com/pkc-www/Blog_Vuepress" target="_blank" rel="noopener noreferrer" aria-label="GitHub"><svg xmlns="http://www.w3.org/2000/svg" class="icon github-icon" viewBox="0 0 1024 1024" fill="currentColor" aria-label="github icon" name="github" style="width:1.25rem;height:1.25rem;vertical-align:middle;"><path d="M511.957 21.333C241.024 21.333 21.333 240.981 21.333 512c0 216.832 140.544 400.725 335.574 465.664 24.49 4.395 32.256-10.07 32.256-23.083 0-11.69.256-44.245 0-85.205-136.448 29.61-164.736-64.64-164.736-64.64-22.315-56.704-54.4-71.765-54.4-71.765-44.587-30.464 3.285-29.824 3.285-29.824 49.195 3.413 75.179 50.517 75.179 50.517 43.776 75.008 114.816 53.333 142.762 40.79 4.523-31.66 17.152-53.377 31.19-65.537-108.971-12.458-223.488-54.485-223.488-242.602 0-53.547 19.114-97.323 50.517-131.67-5.035-12.33-21.93-62.293 4.779-129.834 0 0 41.258-13.184 134.912 50.346a469.803 469.803 0 0 1 122.88-16.554c41.642.213 83.626 5.632 122.88 16.554 93.653-63.488 134.784-50.346 134.784-50.346 26.752 67.541 9.898 117.504 4.864 129.834 31.402 34.347 50.474 78.123 50.474 131.67 0 188.586-114.73 230.016-224.042 242.09 17.578 15.232 33.578 44.672 33.578 90.454v135.85c0 13.142 7.936 27.606 32.854 22.87C862.25 912.597 1002.667 728.747 1002.667 512c0-271.019-219.648-490.667-490.71-490.667z"></path></svg></a></div><div class="vp-nav-item hide-in-mobile"><button type="button" class="vp-color-mode-switch" id="color-mode-switch"><svg xmlns="http://www.w3.org/2000/svg" class="icon auto-icon" viewBox="0 0 1024 1024" fill="currentColor" aria-label="auto icon" name="auto" style="display:block;"><path d="M512 992C246.92 992 32 777.08 32 512S246.92 32 512 32s480 214.92 480 480-214.92 480-480 480zm0-840c-198.78 0-360 161.22-360 360 0 198.84 161.22 360 360 360s360-161.16 360-360c0-198.78-161.22-360-360-360zm0 660V212c165.72 0 300 134.34 300 300 0 165.72-134.28 300-300 300z"></path></svg><svg xmlns="http://www.w3.org/2000/svg" class="icon dark-icon" viewBox="0 0 1024 1024" fill="currentColor" aria-label="dark icon" name="dark" style="display:none;"><path d="M524.8 938.667h-4.267a439.893 439.893 0 0 1-313.173-134.4 446.293 446.293 0 0 1-11.093-597.334A432.213 432.213 0 0 1 366.933 90.027a42.667 42.667 0 0 1 45.227 9.386 42.667 42.667 0 0 1 10.24 42.667 358.4 358.4 0 0 0 82.773 375.893 361.387 361.387 0 0 0 376.747 82.774 42.667 42.667 0 0 1 54.187 55.04 433.493 433.493 0 0 1-99.84 154.88 438.613 438.613 0 0 1-311.467 128z"></path></svg><svg xmlns="http://www.w3.org/2000/svg" class="icon light-icon" viewBox="0 0 1024 1024" fill="currentColor" aria-label="light icon" name="light" style="display:none;"><path d="M952 552h-80a40 40 0 0 1 0-80h80a40 40 0 0 1 0 80zM801.88 280.08a41 41 0 0 1-57.96-57.96l57.96-58a41.04 41.04 0 0 1 58 58l-58 57.96zM512 752a240 240 0 1 1 0-480 240 240 0 0 1 0 480zm0-560a40 40 0 0 1-40-40V72a40 40 0 0 1 80 0v80a40 40 0 0 1-40 40zm-289.88 88.08-58-57.96a41.04 41.04 0 0 1 58-58l57.96 58a41 41 0 0 1-57.96 57.96zM192 512a40 40 0 0 1-40 40H72a40 40 0 0 1 0-80h80a40 40 0 0 1 40 40zm30.12 231.92a41 41 0 0 1 57.96 57.96l-57.96 58a41.04 41.04 0 0 1-58-58l58-57.96zM512 832a40 40 0 0 1 40 40v80a40 40 0 0 1-80 0v-80a40 40 0 0 1 40-40zm289.88-88.08 58 57.96a41.04 41.04 0 0 1-58 58l-57.96-58a41 41 0 0 1 57.96-57.96z"></path></svg></button></div><!--[--><button type="button" class="slimsearch-button" aria-label="搜索"><svg xmlns="http://www.w3.org/2000/svg" class="icon search-icon" viewBox="0 0 1024 1024" fill="currentColor" aria-label="search icon"><path d="M192 480a256 256 0 1 1 512 0 256 256 0 0 1-512 0m631.776 362.496-143.2-143.168A318.464 318.464 0 0 0 768 480c0-176.736-143.264-320-320-320S128 303.264 128 480s143.264 320 320 320a318.016 318.016 0 0 0 184.16-58.592l146.336 146.368c12.512 12.48 32.768 12.48 45.28 0 12.48-12.512 12.48-32.768 0-45.28"></path></svg><div class="slimsearch-placeholder">搜索</div><div class="slimsearch-key-hints"><kbd class="slimsearch-key">Ctrl</kbd><kbd class="slimsearch-key">K</kbd></div></button><!--]--><!--]--><button type="button" class="vp-toggle-navbar-button" aria-label="Toggle Navbar" aria-expanded="false" aria-controls="nav-screen"><span><span class="vp-top"></span><span class="vp-middle"></span><span class="vp-bottom"></span></span></button></div></header><!----><!--]--><!----><div class="toggle-sidebar-wrapper"><span class="arrow start"></span></div><aside id="sidebar" class="vp-sidebar" vp-sidebar><!----><ul class="vp-sidebar-links"><li><a class="route-link auto-link vp-sidebar-link" href="/Blog_Vuepress/" aria-label="博客主页"><!--[--><i class="vp-icon fas fa-house fa-fw" sizing="both"></i><!--]-->博客主页<!----></a></li><li><section class="vp-sidebar-group"><p class="vp-sidebar-header clickable active"><i class="vp-icon fas fa-book fa-fw" sizing="both"></i><a class="route-link route-link-active auto-link vp-sidebar-title no-external-link-icon" href="/Blog_Vuepress/post/" aria-label="所有文章"><!---->所有文章<!----></a><!----></p><ul class="vp-sidebar-links"><li><section class="vp-sidebar-group"><button class="vp-sidebar-header clickable" type="button"><i class="vp-icon fas fa-book fa-fw" sizing="both"></i><a class="route-link auto-link vp-sidebar-title no-external-link-icon" href="/Blog_Vuepress/post/%E5%A4%8D%E5%8F%98%E5%87%BD%E6%95%B0/" aria-label="复变函数"><!---->复变函数<!----></a><span class="vp-arrow end"></span></button><!----></section></li><li><section class="vp-sidebar-group"><button class="vp-sidebar-header clickable" type="button"><i class="vp-icon fas fa-book fa-fw" sizing="both"></i><a class="route-link auto-link vp-sidebar-title no-external-link-icon" href="/Blog_Vuepress/post/%E4%BF%A1%E5%8F%B7%E4%B8%8E%E7%B3%BB%E7%BB%9F/" aria-label="信号与系统"><!---->信号与系统<!----></a><span class="vp-arrow end"></span></button><!----></section></li><li><section class="vp-sidebar-group"><button class="vp-sidebar-header clickable" type="button"><i class="vp-icon fas fa-book fa-fw" sizing="both"></i><a class="route-link auto-link vp-sidebar-title no-external-link-icon" href="/Blog_Vuepress/post/%E7%94%B5%E7%A3%81%E5%9C%BA/" aria-label="电磁场"><!---->电磁场<!----></a><span class="vp-arrow end"></span></button><!----></section></li><li><section class="vp-sidebar-group"><button class="vp-sidebar-header clickable" type="button"><i class="vp-icon fas fa-book fa-fw" sizing="both"></i><a class="route-link auto-link vp-sidebar-title no-external-link-icon" href="/Blog_Vuepress/post/%E6%95%B0%E5%AD%97%E7%94%B5%E5%AD%90%E6%8A%80%E6%9C%AF%E5%9F%BA%E7%A1%80/" aria-label="数字电子技术基础"><!---->数字电子技术基础<!----></a><span class="vp-arrow end"></span></button><!----></section></li><li><section class="vp-sidebar-group"><button class="vp-sidebar-header clickable" type="button"><i class="vp-icon fas fa-book fa-fw" sizing="both"></i><a class="route-link auto-link vp-sidebar-title no-external-link-icon" href="/Blog_Vuepress/post/%E7%94%B5%E6%9C%BA%E5%AD%A6/" aria-label="电机学"><!---->电机学<!----></a><span class="vp-arrow end"></span></button><!----></section></li><li><section class="vp-sidebar-group"><button class="vp-sidebar-header clickable active" type="button"><i class="vp-icon fas fa-book fa-fw" sizing="both"></i><a class="route-link route-link-active auto-link vp-sidebar-title no-external-link-icon" href="/Blog_Vuepress/post/%E7%94%B5%E5%8A%9B%E7%B3%BB%E7%BB%9F%E5%88%86%E6%9E%90/" aria-label="电力系统分析"><!---->电力系统分析<!----></a><span class="vp-arrow down"></span></button><ul class="vp-sidebar-links"><li><a class="route-link auto-link vp-sidebar-link" href="/Blog_Vuepress/post/%E7%94%B5%E5%8A%9B%E7%B3%BB%E7%BB%9F%E5%88%86%E6%9E%90/%E7%AC%AC1%E8%AE%B2-%E7%94%B5%E5%8A%9B%E7%BD%91%E7%BB%9C%E4%B8%8E%E4%BA%A4%E6%B5%81%E5%8A%9F%E7%8E%87.html" aria-label="第1讲 电力网络与交流功率"><!---->第1讲 电力网络与交流功率<!----></a></li><li><a class="route-link auto-link vp-sidebar-link" href="/Blog_Vuepress/post/%E7%94%B5%E5%8A%9B%E7%B3%BB%E7%BB%9F%E5%88%86%E6%9E%90/%E7%AC%AC3-4%E8%AE%B2-%E7%A8%B3%E6%80%81%E6%A8%A1%E5%9E%8B.html" aria-label="第3-4讲 稳态模型"><!---->第3-4讲 稳态模型<!----></a></li><li><a class="route-link auto-link vp-sidebar-link" href="/Blog_Vuepress/post/%E7%94%B5%E5%8A%9B%E7%B3%BB%E7%BB%9F%E5%88%86%E6%9E%90/%E7%AC%AC5%E8%AE%B2-%E6%A0%87%E5%B9%BA%E5%88%B6%E4%B8%8E%E5%A4%9A%E7%94%B5%E5%8E%8B%E7%AD%89%E7%BA%A7%E7%AD%89%E5%80%BC%E7%94%B5%E8%B7%AF.html" aria-label="第5讲 标幺制与多电压等级等值电路"><!---->第5讲 标幺制与多电压等级等值电路<!----></a></li><li><a class="route-link auto-link vp-sidebar-link" href="/Blog_Vuepress/post/%E7%94%B5%E5%8A%9B%E7%B3%BB%E7%BB%9F%E5%88%86%E6%9E%90/%E7%AC%AC6%E8%AE%B2-%E7%AE%80%E5%8D%95%E7%94%B5%E5%8A%9B%E7%B3%BB%E7%BB%9F%E6%BD%AE%E6%B5%81%E8%AE%A1%E7%AE%97.html" aria-label="第6讲 简单电力系统潮流计算"><!---->第6讲 简单电力系统潮流计算<!----></a></li><li><a class="route-link auto-link vp-sidebar-link" href="/Blog_Vuepress/post/%E7%94%B5%E5%8A%9B%E7%B3%BB%E7%BB%9F%E5%88%86%E6%9E%90/%E7%AC%AC7%E8%AE%B2-%E7%BD%91%E7%BB%9C%E6%96%B9%E7%A8%8B%E7%BD%91%E7%BB%9C%E7%9F%A9%E9%98%B5%E4%B8%8E%E5%8A%9F%E7%8E%87%E6%96%B9%E7%A8%8B.html" aria-label="第7讲 网络方程、网络矩阵与功率方程"><!---->第7讲 网络方程、网络矩阵与功率方程<!----></a></li><li><a class="route-link auto-link vp-sidebar-link" href="/Blog_Vuepress/post/%E7%94%B5%E5%8A%9B%E7%B3%BB%E7%BB%9F%E5%88%86%E6%9E%90/%E7%AC%AC8%E8%AE%B2-%E5%AE%9E%E6%95%B0%E6%BD%AE%E6%B5%81%E6%96%B9%E7%A8%8B%E4%B8%8E%E6%B1%82%E8%A7%A3%E6%96%B9%E6%B3%95.html" aria-label="第8讲 实数潮流方程与求解方法"><!---->第8讲 实数潮流方程与求解方法<!----></a></li><li><a class="route-link auto-link vp-sidebar-link" href="/Blog_Vuepress/post/%E7%94%B5%E5%8A%9B%E7%B3%BB%E7%BB%9F%E5%88%86%E6%9E%90/%E7%AC%AC9%E8%AE%B2-%E6%9E%81%E5%9D%90%E6%A0%87%E7%89%9B%E9%A1%BF%E6%B3%95%E4%B8%8EPQ%E5%88%86%E8%A7%A3%E6%B3%95.html" aria-label="第9讲 极坐标牛顿法与PQ分解法"><!---->第9讲 极坐标牛顿法与PQ分解法<!----></a></li><li><a class="route-link auto-link vp-sidebar-link" href="/Blog_Vuepress/post/%E7%94%B5%E5%8A%9B%E7%B3%BB%E7%BB%9F%E5%88%86%E6%9E%90/%E7%AC%AC10%E8%AE%B2-%E6%97%A0%E5%8A%9F%E5%8A%9F%E7%8E%87%E4%B8%8E%E7%94%B5%E5%8E%8B%E8%B0%83%E8%8A%82.html" aria-label="第10讲 无功功率与电压调节"><!---->第10讲 无功功率与电压调节<!----></a></li><li><a class="route-link route-link-active auto-link vp-sidebar-link active" href="/Blog_Vuepress/post/%E7%94%B5%E5%8A%9B%E7%B3%BB%E7%BB%9F%E5%88%86%E6%9E%90/%E7%AC%AC11%E8%AE%B2-%E6%9C%89%E5%8A%9F%E5%8A%9F%E7%8E%87%E4%B8%8E%E9%A2%91%E7%8E%87%E8%B0%83%E8%8A%82.html" aria-label="第11讲 有功功率与频率调节"><!---->第11讲 有功功率与频率调节<!----></a></li><li><a class="route-link auto-link vp-sidebar-link" href="/Blog_Vuepress/post/%E7%94%B5%E5%8A%9B%E7%B3%BB%E7%BB%9F%E5%88%86%E6%9E%90/%E7%AC%AC12%E8%AE%B2-%E7%BB%8F%E6%B5%8E%E8%BF%90%E8%A1%8C%E4%B8%8E%E6%9C%80%E4%BC%98%E8%B4%9F%E8%8D%B7%E5%88%86%E9%85%8D.html" aria-label="第12讲 经济运行与最优负荷分配"><!---->第12讲 经济运行与最优负荷分配<!----></a></li></ul></section></li><li><section class="vp-sidebar-group"><button class="vp-sidebar-header clickable" type="button"><i class="vp-icon fas fa-book fa-fw" sizing="both"></i><a class="route-link auto-link vp-sidebar-title no-external-link-icon" href="/Blog_Vuepress/post/%E7%94%B5%E5%8A%9B%E7%94%B5%E5%AD%90%E5%9F%BA%E7%A1%80/" aria-label="电力电子基础"><!---->电力电子基础<!----></a><span class="vp-arrow end"></span></button><!----></section></li><li><section class="vp-sidebar-group"><button class="vp-sidebar-header clickable" type="button"><i class="vp-icon fas fa-book fa-fw" sizing="both"></i><a class="route-link auto-link vp-sidebar-title no-external-link-icon" href="/Blog_Vuepress/post/%E7%94%B5%E5%8A%9B%E7%94%B5%E5%AD%90%E8%BF%9B%E9%98%B6/" aria-label="电力电子进阶"><!---->电力电子进阶<!----></a><span class="vp-arrow end"></span></button><!----></section></li><li><section class="vp-sidebar-group"><button class="vp-sidebar-header clickable" type="button"><i class="vp-icon fas fa-book fa-fw" sizing="both"></i><a class="route-link auto-link vp-sidebar-title no-external-link-icon" href="/Blog_Vuepress/post/%E7%83%AD%E5%8A%9B%E5%AD%A6%E4%B8%8E%E4%BC%A0%E7%83%AD%E5%AD%A6/" aria-label="热力学与传热学"><!---->热力学与传热学<!----></a><span class="vp-arrow end"></span></button><!----></section></li></ul></section></li></ul><!----></aside><!--[--><main id="main-content" class="vp-page"><!--[--><!----><!----><nav class="vp-breadcrumb disable"></nav><div class="vp-page-title"><h1><!---->第11讲 有功功率与频率调节</h1><div class="page-info"><span class="page-author-info" aria-label="作者🖊" data-balloon-pos="up"><svg xmlns="http://www.w3.org/2000/svg" class="icon author-icon" viewBox="0 0 1024 1024" fill="currentColor" aria-label="author icon" name="author"><path d="M649.6 633.6c86.4-48 147.2-144 147.2-249.6 0-160-128-288-288-288s-288 128-288 288c0 108.8 57.6 201.6 147.2 249.6-121.6 48-214.4 153.6-240 288-3.2 9.6 0 19.2 6.4 25.6 3.2 9.6 12.8 12.8 22.4 12.8h704c9.6 0 19.2-3.2 25.6-12.8 6.4-6.4 9.6-16 6.4-25.6-25.6-134.4-121.6-240-243.2-288z"></path></svg><span><a class="page-author-item" href="https://github.com/pkc-www" target="_blank" rel="noopener noreferrer">Avalanche</a></span><span property="author" content="Avalanche"></span></span><!----><span class="page-date-info" aria-label="写作日期📅" data-balloon-pos="up"><svg xmlns="http://www.w3.org/2000/svg" class="icon calendar-icon" viewBox="0 0 1024 1024" fill="currentColor" aria-label="calendar icon" name="calendar"><path d="M716.4 110.137c0-18.753-14.72-33.473-33.472-33.473-18.753 0-33.473 14.72-33.473 33.473v33.473h66.993v-33.473zm-334.87 0c0-18.753-14.72-33.473-33.473-33.473s-33.52 14.72-33.52 33.473v33.473h66.993v-33.473zm468.81 33.52H716.4v100.465c0 18.753-14.72 33.473-33.472 33.473a33.145 33.145 0 01-33.473-33.473V143.657H381.53v100.465c0 18.753-14.72 33.473-33.473 33.473a33.145 33.145 0 01-33.473-33.473V143.657H180.6A134.314 134.314 0 0046.66 277.595v535.756A134.314 134.314 0 00180.6 947.289h669.74a134.36 134.36 0 00133.94-133.938V277.595a134.314 134.314 0 00-133.94-133.938zm33.473 267.877H147.126a33.145 33.145 0 01-33.473-33.473c0-18.752 14.72-33.473 33.473-33.473h736.687c18.752 0 33.472 14.72 33.472 33.473a33.145 33.145 0 01-33.472 33.473z"></path></svg><span data-allow-mismatch="text">2026/11/14</span><meta property="datePublished" content="2026-11-14T00:00:00.000Z"></span><!----><span class="page-reading-time-info" aria-label="阅读时间⌛" data-balloon-pos="up"><svg xmlns="http://www.w3.org/2000/svg" class="icon timer-icon" viewBox="0 0 1024 1024" fill="currentColor" aria-label="timer icon" name="timer"><path d="M799.387 122.15c4.402-2.978 7.38-7.897 7.38-13.463v-1.165c0-8.933-7.38-16.312-16.312-16.312H256.33c-8.933 0-16.311 7.38-16.311 16.312v1.165c0 5.825 2.977 10.874 7.637 13.592 4.143 194.44 97.22 354.963 220.201 392.763-122.204 37.542-214.893 196.511-220.2 389.397-4.661 5.049-7.638 11.651-7.638 19.03v5.825h566.49v-5.825c0-7.379-2.849-13.981-7.509-18.9-5.049-193.016-97.867-351.985-220.2-389.527 123.24-37.67 216.446-198.453 220.588-392.892zM531.16 450.445v352.632c117.674 1.553 211.787 40.778 211.787 88.676H304.097c0-48.286 95.149-87.382 213.728-88.676V450.445c-93.077-3.107-167.901-81.297-167.901-177.093 0-8.803 6.99-15.793 15.793-15.793 8.803 0 15.794 6.99 15.794 15.793 0 80.261 63.69 145.635 142.01 145.635s142.011-65.374 142.011-145.635c0-8.803 6.99-15.793 15.794-15.793s15.793 6.99 15.793 15.793c0 95.019-73.789 172.82-165.96 177.093z"></path></svg><span>大约 13 分钟</span><meta property="timeRequired" content="PT13M"></span><span class="page-category-info" aria-label="分类🌈" data-balloon-pos="up"><svg xmlns="http://www.w3.org/2000/svg" class="icon category-icon" viewBox="0 0 1024 1024" fill="currentColor" aria-label="category icon" name="category"><path d="M148.41 106.992h282.176c22.263 0 40.31 18.048 40.31 40.31V429.48c0 22.263-18.047 40.31-40.31 40.31H148.41c-22.263 0-40.311-18.047-40.311-40.31V147.302c0-22.263 18.048-40.31 40.311-40.31zM147.556 553.478H429.73c22.263 0 40.311 18.048 40.311 40.31v282.176c0 22.263-18.048 40.312-40.31 40.312H147.555c-22.263 0-40.311-18.049-40.311-40.312V593.79c0-22.263 18.048-40.311 40.31-40.311zM593.927 106.992h282.176c22.263 0 40.31 18.048 40.31 40.31V429.48c0 22.263-18.047 40.31-40.31 40.31H593.927c-22.263 0-40.311-18.047-40.311-40.31V147.302c0-22.263 18.048-40.31 40.31-40.31zM730.22 920.502H623.926c-40.925 0-74.22-33.388-74.22-74.425V623.992c0-41.038 33.387-74.424 74.425-74.424h222.085c41.038 0 74.424 33.226 74.424 74.067v114.233c0 10.244-8.304 18.548-18.547 18.548s-18.548-8.304-18.548-18.548V623.635c0-20.388-16.746-36.974-37.33-36.974H624.13c-20.585 0-37.331 16.747-37.331 37.33v222.086c0 20.585 16.654 37.331 37.126 37.331H730.22c10.243 0 18.547 8.304 18.547 18.547 0 10.244-8.304 18.547-18.547 18.547z"></path></svg><!--[--><span class="page-category-item color0 clickable" role="navigation">电力系统分析</span><!--]--><meta property="articleSection" content="电力系统分析"></span><span class="page-tag-info" aria-label="标签🏷" data-balloon-pos="up"><svg xmlns="http://www.w3.org/2000/svg" class="icon tag-icon" viewBox="0 0 1024 1024" fill="currentColor" aria-label="tag icon" name="tag"><path d="M939.902 458.563L910.17 144.567c-1.507-16.272-14.465-29.13-30.737-30.737L565.438 84.098h-.402c-3.215 0-5.726 1.005-7.634 2.913l-470.39 470.39a10.004 10.004 0 000 14.164l365.423 365.424c1.909 1.908 4.42 2.913 7.132 2.913s5.223-1.005 7.132-2.913l470.39-470.39c2.01-2.11 3.014-5.023 2.813-8.036zm-240.067-72.121c-35.458 0-64.286-28.828-64.286-64.286s28.828-64.285 64.286-64.285 64.286 28.828 64.286 64.285-28.829 64.286-64.286 64.286z"></path></svg><!--[--><span class="page-tag-item color4 clickable" role="navigation">电力系统</span><span class="page-tag-item color3 clickable" role="navigation">中英双语</span><span class="page-tag-item color1 clickable" role="navigation">频率调节</span><!--]--><meta property="keywords" content="电力系统,中英双语,频率调节"></span></div><hr></div><!----><div class="" vp-content><!----><div id="markdown-content"><blockquote><p>本页整理第四章第 2 讲。P 为课件印刷页码，与 PDF 页序一致；自绘图分别解释稳态交点与动态响应，所用聚合模型和参数明确列出。<br> This page covers active-power balance, governor droop, primary/secondary/tertiary frequency control, and inertia.</p></blockquote><h2 id="_1-有功失衡为什么改变频率-why-active-power-imbalance-changes-frequency-p3–p8" tabindex="-1"><a class="header-anchor" href="#_1-有功失衡为什么改变频率-why-active-power-imbalance-changes-frequency-p3–p8"><span>1. 有功失衡为什么改变频率 / Why Active-Power Imbalance Changes Frequency (P3–P8)</span></a></h2><h3 id="从转子能量理解-rotor-energy-perspective" tabindex="-1"><a class="header-anchor" href="#从转子能量理解-rotor-energy-perspective"><span>从转子能量理解 / Rotor-Energy Perspective</span></a></h3><p>同步机转速与电频率满足 <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>f</mi><mo>=</mo><mi>p</mi><mi>n</mi><mi mathvariant="normal">/</mi><mn>60</mn></mrow><annotation encoding="application/x-tex">f=pn/60</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8889em;vertical-align:-0.1944em;"></span><span class="mord mathnormal" style="margin-right:0.10764em;">f</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="mord mathnormal">p</span><span class="mord mathnormal">n</span><span class="mord">/60</span></span></span></span>，其中 <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>p</mi></mrow><annotation encoding="application/x-tex">p</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.625em;vertical-align:-0.1944em;"></span><span class="mord mathnormal">p</span></span></span></span> 为极对数，<span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>n</mi></mrow><annotation encoding="application/x-tex">n</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.4306em;"></span><span class="mord mathnormal">n</span></span></span></span> 为机械转速（r/min）。忽略损耗的瞬时转子能量关系为</p><p class="katex-block"><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><mfrac><mi mathvariant="normal">d</mi><mrow><mi mathvariant="normal">d</mi><mi>t</mi></mrow></mfrac><mrow><mo fence="true">(</mo><mfrac><mn>1</mn><mn>2</mn></mfrac><mi>J</mi><msubsup><mi>ω</mi><mi>m</mi><mn>2</mn></msubsup><mo fence="true">)</mo></mrow><mo>=</mo><msub><mi>P</mi><mi>M</mi></msub><mo>−</mo><msub><mi>P</mi><mi>E</mi></msub></mrow><annotation encoding="application/x-tex">\frac{\mathrm d}{\mathrm dt}\left(\frac12J\omega_m^2\right)=P_M-P_E </annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:2.4em;vertical-align:-0.95em;"></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.3714em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord mathrm">d</span><span class="mord mathnormal">t</span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord mathrm">d</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.686em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span><span class="mspace" style="margin-right:0.1667em;"></span><span class="minner"><span class="mopen delimcenter" style="top:0em;"><span class="delimsizing size3">(</span></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.3214em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">2</span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">1</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.686em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span><span class="mord mathnormal" style="margin-right:0.09618em;">J</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.03588em;">ω</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.8641em;"><span style="top:-2.453em;margin-left:-0.0359em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">m</span></span></span><span style="top:-3.113em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.247em;"><span></span></span></span></span></span></span><span class="mclose delimcenter" style="top:0em;"><span class="delimsizing size3">)</span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.13889em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.10903em;">M</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">−</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.13889em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.05764em;">E</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span></span></p><table><thead><tr><th>瞬时情况</th><th>转子能量变化</th><th>频率趋势</th></tr></thead><tbody><tr><td><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>P</mi><mi>M</mi></msub><mo>&gt;</mo><msub><mi>P</mi><mi>E</mi></msub></mrow><annotation encoding="application/x-tex">P_M&gt;P_E</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.13889em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.10903em;">M</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">&gt;</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.13889em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.05764em;">E</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span></td><td>动能增加</td><td>加速、频率上升</td></tr><tr><td><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>P</mi><mi>M</mi></msub><mo>&lt;</mo><msub><mi>P</mi><mi>E</mi></msub></mrow><annotation encoding="application/x-tex">P_M&lt;P_E</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.13889em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.10903em;">M</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">&lt;</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.13889em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.05764em;">E</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span></td><td>动能减少</td><td>减速、频率下降</td></tr><tr><td><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>P</mi><mi>M</mi></msub><mo>=</mo><msub><mi>P</mi><mi>E</mi></msub></mrow><annotation encoding="application/x-tex">P_M=P_E</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.13889em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.10903em;">M</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.13889em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.05764em;">E</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span></td><td>动能不再改变</td><td>频率不再继续变化，但未必恢复额定值</td></tr></tbody></table><p>负荷突然增加时，电磁功率 <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>P</mi><mi>E</mi></msub></mrow><annotation encoding="application/x-tex">P_E</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.13889em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.05764em;">E</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span> 先增大，原动机功率 <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>P</mi><mi>M</mi></msub></mrow><annotation encoding="application/x-tex">P_M</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.13889em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.10903em;">M</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span> 暂时来不及增加，缺额暂由转子动能支撑，所以频率下降。随后调速、负荷频率效应等形成新的平衡。</p><p><strong>English:</strong> A power deficit is initially supplied by stored kinetic energy. Restoring power balance stops the frequency drift but does not automatically restore nominal frequency.</p><p><img src="/Blog_Vuepress/assets/105-frequency-power-balance-Dn038pCB.png" alt="有功平衡与频率，课件P6 / Active power and frequency"></p><h3 id="偏移影响与范围-effects-and-operating-range" tabindex="-1"><a class="header-anchor" href="#偏移影响与范围-effects-and-operating-range"><span>偏移影响与范围 / Effects and Operating Range</span></a></h3><ul><li>用电设备：电机转速与性能变化，部分设备对频率偏差敏感。</li><li>电厂：辅机能力、汽轮机叶片振动与运行寿命可能受影响。</li><li><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>f</mi></mrow><annotation encoding="application/x-tex">f</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8889em;vertical-align:-0.1944em;"></span><span class="mord mathnormal" style="margin-right:0.10764em;">f</span></span></span></span> 降低而 <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>U</mi></mrow><annotation encoding="application/x-tex">U</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord mathnormal" style="margin-right:0.10903em;">U</span></span></span></span> 近似不变时，电机、变压器的 <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>U</mi><mi mathvariant="normal">/</mi><mi>f</mi></mrow><annotation encoding="application/x-tex">U/f</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="mord mathnormal" style="margin-right:0.10903em;">U</span><span class="mord">/</span><span class="mord mathnormal" style="margin-right:0.10764em;">f</span></span></span></span> 增大，可能加重励磁及无功需求，使频率与电压问题相互影响。</li><li>课件 P7 以 <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mn>50</mn><mo>±</mo><mn>0.2</mn></mrow><annotation encoding="application/x-tex">50\pm0.2</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">50</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">±</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">0.2</span></span></span></span> Hz 等数值说明频率质量；这里按课程口径理解，后续算例以 <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>f</mi><mi>N</mi></msub><mo>=</mo><mn>50</mn></mrow><annotation encoding="application/x-tex">f_N=50</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8889em;vertical-align:-0.1944em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.10764em;">f</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1076em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.10903em;">N</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">50</span></span></span></span> Hz 为基准。</li></ul><p>正常运行的同步区域可用共同频率近似分析；暂态过程中不同节点仍可能存在局部频率差异，本讲聚合模型不描述这些空间细节。</p><h2 id="_2-负荷频率静态特性-load-frequency-characteristic-p9-p24" tabindex="-1"><a class="header-anchor" href="#_2-负荷频率静态特性-load-frequency-characteristic-p9-p24"><span>2. 负荷频率静态特性 / Load Frequency Characteristic (P9, P24)</span></a></h2><h3 id="负荷调节效应-frequency-sensitive-demand" tabindex="-1"><a class="header-anchor" href="#负荷调节效应-frequency-sensitive-demand"><span>负荷调节效应 / Frequency-Sensitive Demand</span></a></h3><p>课件写成频率多项式：</p><p class="katex-block"><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><msub><mi>P</mi><mi>D</mi></msub><mo stretchy="false">(</mo><mi>f</mi><mo stretchy="false">)</mo><mo>=</mo><msub><mi>P</mi><mrow><mi>D</mi><mi>N</mi></mrow></msub><mrow><mo fence="true">[</mo><msub><mi>a</mi><mn>0</mn></msub><mo>+</mo><msub><mi>a</mi><mn>1</mn></msub><mrow><mo fence="true">(</mo><mfrac><mi>f</mi><msub><mi>f</mi><mi>N</mi></msub></mfrac><mo fence="true">)</mo></mrow><mo>+</mo><msub><mi>a</mi><mn>2</mn></msub><msup><mrow><mo fence="true">(</mo><mfrac><mi>f</mi><msub><mi>f</mi><mi>N</mi></msub></mfrac><mo fence="true">)</mo></mrow><mn>2</mn></msup><mo>+</mo><mo>⋯</mo><mtext> </mtext><mo fence="true">]</mo></mrow><mo separator="true">,</mo><mspace width="2em"></mspace><mo>∑</mo><msub><mi>a</mi><mi>k</mi></msub><mo>=</mo><mn>1</mn></mrow><annotation encoding="application/x-tex">P_D(f)=P_{DN}\left[a_0+a_1\left(\frac f{f_N}\right)+a_2\left(\frac f{f_N}\right)^2+\cdots\right],\qquad \sum a_k=1 </annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.13889em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.02778em;">D</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mopen">(</span><span class="mord mathnormal" style="margin-right:0.10764em;">f</span><span class="mclose">)</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:3em;vertical-align:-1.25em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.13889em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight" style="margin-right:0.02778em;">D</span><span class="mord mathnormal mtight" style="margin-right:0.10903em;">N</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.1667em;"></span><span class="minner"><span class="mopen delimcenter" style="top:0em;"><span class="delimsizing size4">[</span></span><span class="mord"><span class="mord mathnormal">a</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3011em;"><span style="top:-2.55em;margin-left:0em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">0</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mord"><span class="mord mathnormal">a</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3011em;"><span style="top:-2.55em;margin-left:0em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">1</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.1667em;"></span><span class="minner"><span class="mopen delimcenter" style="top:0em;"><span class="delimsizing size3">(</span></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.3714em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord"><span class="mord mathnormal" style="margin-right:0.10764em;">f</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1076em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.10903em;">N</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.10764em;">f</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.8804em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span><span class="mclose delimcenter" style="top:0em;"><span class="delimsizing size3">)</span></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mord"><span class="mord mathnormal">a</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3011em;"><span style="top:-2.55em;margin-left:0em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.1667em;"></span><span class="minner"><span class="minner"><span class="mopen delimcenter" style="top:0em;"><span class="delimsizing size3">(</span></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.3714em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord"><span class="mord mathnormal" style="margin-right:0.10764em;">f</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1076em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.10903em;">N</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.10764em;">f</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.8804em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span><span class="mclose delimcenter" style="top:0em;"><span class="delimsizing size3">)</span></span></span><span class="msupsub"><span class="vlist-t"><span class="vlist-r"><span class="vlist" style="height:1.654em;"><span style="top:-3.9029em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="minner">⋯</span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mclose delimcenter" style="top:0em;"><span class="delimsizing size4">]</span></span></span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mpunct">,</span><span class="mspace" style="margin-right:2em;"></span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mop op-symbol large-op" style="position:relative;top:0em;">∑</span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord"><span class="mord mathnormal">a</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3361em;"><span style="top:-2.55em;margin-left:0em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.03148em;">k</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">1</span></span></span></span></span></p><p>在原运行点附近线性化，定义</p><p class="katex-block"><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><msub><mi>K</mi><mi>D</mi></msub><mo>=</mo><mfrac><mrow><mi mathvariant="normal">∂</mi><msub><mi>P</mi><mi>D</mi></msub></mrow><mrow><mi mathvariant="normal">∂</mi><mi>f</mi></mrow></mfrac><mspace width="1em"></mspace><mo stretchy="false">(</mo><mrow><mi mathvariant="normal">M</mi><mi mathvariant="normal">W</mi><mi mathvariant="normal">/</mi><mi mathvariant="normal">H</mi><mi mathvariant="normal">z</mi></mrow><mo stretchy="false">)</mo><mo separator="true">,</mo><mspace width="2em"></mspace><mi mathvariant="normal">Δ</mi><msub><mi>P</mi><mi>D</mi></msub><mo>≈</mo><msub><mi>K</mi><mi>D</mi></msub><mi mathvariant="normal">Δ</mi><mi>f</mi></mrow><annotation encoding="application/x-tex">K_D=\frac{\partial P_D}{\partial f}\quad(\mathrm{MW/Hz}),\qquad \Delta P_D\approx K_D\Delta f </annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.07153em;">K</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.02778em;">D</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:2.2519em;vertical-align:-0.8804em;"></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.3714em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord" style="margin-right:0.05556em;">∂</span><span class="mord mathnormal" style="margin-right:0.10764em;">f</span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord" style="margin-right:0.05556em;">∂</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.13889em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.02778em;">D</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.8804em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span><span class="mspace" style="margin-right:1em;"></span><span class="mopen">(</span><span class="mord"><span class="mord mathrm">MW/Hz</span></span><span class="mclose">)</span><span class="mpunct">,</span><span class="mspace" style="margin-right:2em;"></span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord">Δ</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.13889em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.02778em;">D</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">≈</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.8889em;vertical-align:-0.1944em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.07153em;">K</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.02778em;">D</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mord">Δ</span><span class="mord mathnormal" style="margin-right:0.10764em;">f</span></span></span></span></span></p><p>通常 <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>K</mi><mi>D</mi></msub><mo>&gt;</mo><mn>0</mn></mrow><annotation encoding="application/x-tex">K_D&gt;0</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.07153em;">K</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.02778em;">D</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">&gt;</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">0</span></span></span></span>：频率降低，一部分负荷的实际功率随之降低，这就是<strong>负荷频率调节效应 load damping</strong>。恒功率部分不提供这一效应，不能把所有负荷都当作随频率同比例变化。</p><p><img src="/Blog_Vuepress/assets/106-load-frequency-characteristic-NW517VFZ.png" alt="负荷频率特性，课件P9 / Load frequency characteristic"></p><h3 id="三个-负荷增量-不能混用-three-different-demand-changes" tabindex="-1"><a class="header-anchor" href="#三个-负荷增量-不能混用-three-different-demand-changes"><span>三个“负荷增量”不能混用 / Three Different Demand Changes</span></a></h3><p>设不改变频率时的外部负荷增加为 <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi mathvariant="normal">Δ</mi><msub><mi>P</mi><mrow><mi>D</mi><mn>0</mn></mrow></msub><mo>&gt;</mo><mn>0</mn></mrow><annotation encoding="application/x-tex">\Delta P_{D0}&gt;0</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord">Δ</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.13889em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight" style="margin-right:0.02778em;">D</span><span class="mord mtight">0</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">&gt;</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">0</span></span></span></span>，则新频率下的实际增加量为</p><p class="katex-block"><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><menclose notation="box"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="true"><mrow><mi mathvariant="normal">Δ</mi><msub><mi>P</mi><mrow><mi>D</mi><mi>f</mi></mrow></msub><mo>=</mo><mi mathvariant="normal">Δ</mi><msub><mi>P</mi><mrow><mi>D</mi><mn>0</mn></mrow></msub><mo>+</mo><msub><mi>K</mi><mi>D</mi></msub><mi mathvariant="normal">Δ</mi><mi>f</mi></mrow></mstyle></mstyle></mstyle></menclose></mrow><annotation encoding="application/x-tex">\boxed{\Delta P_{Df}=\Delta P_{D0}+K_D\Delta f} </annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:1.6605em;vertical-align:-0.6261em;"></span><span class="mord"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.0344em;"><span style="top:-3.6605em;"><span class="pstrut" style="height:3.6605em;"></span><span class="boxpad"><span class="mord"><span class="mord"><span class="mord">Δ</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.13889em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3361em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight" style="margin-right:0.02778em;">D</span><span class="mord mathnormal mtight" style="margin-right:0.10764em;">f</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2861em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mord">Δ</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.13889em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight" style="margin-right:0.02778em;">D</span><span class="mord mtight">0</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.07153em;">K</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.02778em;">D</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mord">Δ</span><span class="mord mathnormal" style="margin-right:0.10764em;">f</span></span></span></span></span><span style="top:-3.0344em;"><span class="pstrut" style="height:3.6605em;"></span><span class="stretchy fbox" style="height:1.6605em;border-style:solid;border-width:0.04em;"></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.6261em;"><span></span></span></span></span></span></span></span></span></span></p><table><thead><tr><th>符号</th><th>含义</th><th>增载、降频时的符号</th></tr></thead><tbody><tr><td><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi mathvariant="normal">Δ</mi><msub><mi>P</mi><mrow><mi>D</mi><mn>0</mn></mrow></msub></mrow><annotation encoding="application/x-tex">\Delta P_{D0}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord">Δ</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.13889em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight" style="margin-right:0.02778em;">D</span><span class="mord mtight">0</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span></td><td>外部负荷变化，按原频率计</td><td>正</td></tr><tr><td><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>K</mi><mi>D</mi></msub><mi mathvariant="normal">Δ</mi><mi>f</mi></mrow><annotation encoding="application/x-tex">K_D\Delta f</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8889em;vertical-align:-0.1944em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.07153em;">K</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.02778em;">D</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mord">Δ</span><span class="mord mathnormal" style="margin-right:0.10764em;">f</span></span></span></span></td><td>频率变化引起的负荷自调节</td><td>负</td></tr><tr><td><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi mathvariant="normal">Δ</mi><msub><mi>P</mi><mrow><mi>D</mi><mi>f</mi></mrow></msub></mrow><annotation encoding="application/x-tex">\Delta P_{Df}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.9694em;vertical-align:-0.2861em;"></span><span class="mord">Δ</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.13889em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3361em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight" style="margin-right:0.02778em;">D</span><span class="mord mathnormal mtight" style="margin-right:0.10764em;">f</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2861em;"><span></span></span></span></span></span></span></span></span></span></td><td>最终运行点的实际负荷变化</td><td>通常为正，但小于 <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi mathvariant="normal">Δ</mi><msub><mi>P</mi><mrow><mi>D</mi><mn>0</mn></mrow></msub></mrow><annotation encoding="application/x-tex">\Delta P_{D0}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord">Δ</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.13889em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight" style="margin-right:0.02778em;">D</span><span class="mord mtight">0</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span></td></tr></tbody></table><p><strong>English:</strong> The imposed demand step and the final demand increase differ because some load is frequency sensitive.</p><h2 id="_3-调速器与发电机静态特性-governor-and-generator-droop-p10–p16-p25" tabindex="-1"><a class="header-anchor" href="#_3-调速器与发电机静态特性-governor-and-generator-droop-p10–p16-p25"><span>3. 调速器与发电机静态特性 / Governor and Generator Droop (P10–P16, P25)</span></a></h2><h3 id="液压调速器的控制链-hydraulic-governor" tabindex="-1"><a class="header-anchor" href="#液压调速器的控制链-hydraulic-governor"><span>液压调速器的控制链 / Hydraulic Governor</span></a></h3><p>课件机构依次完成：飞摆检测转速 → 杠杆及先导阀放大偏差 → 油压伺服活塞动作 → 改变汽门/导叶开度 → 改变原动机功率。机械反馈使控制机构在新的功率和频率下重新停止动作。</p><p><img src="/Blog_Vuepress/assets/107-hydraulic-governor-CmhQbYKC.png" alt="液压调速系统结构，课件P11 / Hydraulic speed control"></p><p><strong>一次调频过程</strong>：增载降频，飞摆位置改变，先导阀使活塞动作，汽门开大、机械功率增加。最终阀门不再继续动作，但与原状态相比，汽门开度更大，转速仍偏低。</p><p><img src="/Blog_Vuepress/assets/108-primary-steady-state-55FKjyQV.png" alt="一次调频后的机构状态，课件P13 / Primary-control steady state"></p><p><strong>二次调频过程</strong>：通过附加调节机构移动功率/转速设定，继续改变汽门开度；最终可以恢复原转速，同时保留较高的机械功率输出。</p><p><img src="/Blog_Vuepress/assets/109-secondary-steady-state-C5beGZDP.png" alt="二次调频后的机构状态，课件P15 / Secondary-control steady state"></p><h3 id="下垂特性与符号-droop-characteristic-and-signs" tabindex="-1"><a class="header-anchor" href="#下垂特性与符号-droop-characteristic-and-signs"><span>下垂特性与符号 / Droop Characteristic and Signs</span></a></h3><p>固定功率设定时：</p><p class="katex-block"><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><menclose notation="box"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="true"><mrow><mi mathvariant="normal">Δ</mi><msub><mi>P</mi><mi>G</mi></msub><mo>=</mo><mo>−</mo><msub><mi>K</mi><mi>G</mi></msub><mi mathvariant="normal">Δ</mi><mi>f</mi></mrow></mstyle></mstyle></mstyle></menclose><mo separator="true">,</mo><mspace width="2em"></mspace><msub><mi>K</mi><mi>G</mi></msub><mo>&gt;</mo><mn>0</mn></mrow><annotation encoding="application/x-tex">\boxed{\Delta P_G=-K_G\Delta f},\qquad K_G&gt;0 </annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:1.5689em;vertical-align:-0.5344em;"></span><span class="mord"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.0344em;"><span style="top:-3.5689em;"><span class="pstrut" style="height:3.5689em;"></span><span class="boxpad"><span class="mord"><span class="mord"><span class="mord">Δ</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.13889em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">G</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mord">−</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.07153em;">K</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">G</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mord">Δ</span><span class="mord mathnormal" style="margin-right:0.10764em;">f</span></span></span></span></span><span style="top:-3.0344em;"><span class="pstrut" style="height:3.5689em;"></span><span class="stretchy fbox" style="height:1.5689em;border-style:solid;border-width:0.04em;"></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.5344em;"><span></span></span></span></span></span><span class="mpunct">,</span><span class="mspace" style="margin-right:2em;"></span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.07153em;">K</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">G</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">&gt;</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">0</span></span></span></span></span></p><p>若定义有名值调差系数 <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>δ</mi><mi>G</mi></msub><mo>=</mo><mo>−</mo><mi mathvariant="normal">Δ</mi><mi>f</mi><mi mathvariant="normal">/</mi><mi mathvariant="normal">Δ</mi><msub><mi>P</mi><mi>G</mi></msub></mrow><annotation encoding="application/x-tex">\delta_G=-\Delta f/\Delta P_G</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8444em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.03785em;">δ</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0379em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">G</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="mord">−</span><span class="mord">Δ</span><span class="mord mathnormal" style="margin-right:0.10764em;">f</span><span class="mord">/Δ</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.13889em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">G</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span>（Hz/MW），则 <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>K</mi><mi>G</mi></msub><mo>=</mo><mn>1</mn><mi mathvariant="normal">/</mi><msub><mi>δ</mi><mi>G</mi></msub></mrow><annotation encoding="application/x-tex">K_G=1/\delta_G</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.07153em;">K</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">G</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="mord">1/</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.03785em;">δ</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0379em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">G</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span>（MW/Hz）。<span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>K</mi><mi>G</mi></msub></mrow><annotation encoding="application/x-tex">K_G</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.07153em;">K</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">G</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span> 越大，同一频差引起的出力变化越大；调差系数越小，频率响应越强。</p><p><strong>不要将“有差调节”译作微分控制。</strong> 课件 P16 的 differential control 在本讲语境中指有稳态频差的下垂调节，并非控制理论中的 D 环节。</p><p><img src="/Blog_Vuepress/assets/113-generator-frequency-coefficient-C2cj0y_8.png" alt="发电机频率系数，课件P25 / Generator frequency coefficient"></p><p><strong>English:</strong> Droop is a steady-state frequency-to-power characteristic. A lower droop setting means a larger power response to the same frequency deviation.</p><h2 id="_4-一次调频-求新平衡点-primary-frequency-control-p17–p18" tabindex="-1"><a class="header-anchor" href="#_4-一次调频-求新平衡点-primary-frequency-control-p17–p18"><span>4. 一次调频：求新平衡点 / Primary Frequency Control (P17–P18)</span></a></h2><h3 id="平衡公式推导-derivation" tabindex="-1"><a class="header-anchor" href="#平衡公式推导-derivation"><span>平衡公式推导 / Derivation</span></a></h3><p>忽略网损增量，稳态增发功率等于实际负荷增量：</p><p class="katex-block"><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><mi mathvariant="normal">Δ</mi><msub><mi>P</mi><mi>G</mi></msub><mo>=</mo><mi mathvariant="normal">Δ</mi><msub><mi>P</mi><mrow><mi>D</mi><mi>f</mi></mrow></msub><mtext> </mtext><mo>⇒</mo><mtext> </mtext><mo>−</mo><msub><mi>K</mi><mi>G</mi></msub><mi mathvariant="normal">Δ</mi><mi>f</mi><mo>=</mo><mi mathvariant="normal">Δ</mi><msub><mi>P</mi><mrow><mi>D</mi><mn>0</mn></mrow></msub><mo>+</mo><msub><mi>K</mi><mi>D</mi></msub><mi mathvariant="normal">Δ</mi><mi>f</mi></mrow><annotation encoding="application/x-tex">\Delta P_G=\Delta P_{Df} \ \Rightarrow\ -K_G\Delta f=\Delta P_{D0}+K_D\Delta f </annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord">Δ</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.13889em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">G</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.9694em;vertical-align:-0.2861em;"></span><span class="mord">Δ</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.13889em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3361em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight" style="margin-right:0.02778em;">D</span><span class="mord mathnormal mtight" style="margin-right:0.10764em;">f</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2861em;"><span></span></span></span></span></span></span><span class="mspace"> </span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">⇒</span><span class="mspace"> </span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.8889em;vertical-align:-0.1944em;"></span><span class="mord">−</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.07153em;">K</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">G</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mord">Δ</span><span class="mord mathnormal" style="margin-right:0.10764em;">f</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord">Δ</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.13889em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight" style="margin-right:0.02778em;">D</span><span class="mord mtight">0</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.8889em;vertical-align:-0.1944em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.07153em;">K</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.02778em;">D</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mord">Δ</span><span class="mord mathnormal" style="margin-right:0.10764em;">f</span></span></span></span></span></p><p class="katex-block"><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><menclose notation="box"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="true"><mrow><mi mathvariant="normal">Δ</mi><mi>f</mi><mo>=</mo><mo>−</mo><mfrac><mrow><mi mathvariant="normal">Δ</mi><msub><mi>P</mi><mrow><mi>D</mi><mn>0</mn></mrow></msub></mrow><mrow><msub><mi>K</mi><mi>G</mi></msub><mo>+</mo><msub><mi>K</mi><mi>D</mi></msub></mrow></mfrac></mrow></mstyle></mstyle></mstyle></menclose><mo separator="true">,</mo><mspace width="2em"></mspace><mi>K</mi><mo>=</mo><msub><mi>K</mi><mi>G</mi></msub><mo>+</mo><msub><mi>K</mi><mi>D</mi></msub></mrow><annotation encoding="application/x-tex">\boxed{\Delta f=-\frac{\Delta P_{D0}}{K_G+K_D}},\qquad K=K_G+K_D </annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:2.8763em;vertical-align:-1.176em;"></span><span class="mord"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.7003em;"><span style="top:-4.8763em;"><span class="pstrut" style="height:4.8763em;"></span><span class="boxpad"><span class="mord"><span class="mord"><span class="mord">Δ</span><span class="mord mathnormal" style="margin-right:0.10764em;">f</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mord">−</span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.3603em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord"><span class="mord mathnormal" style="margin-right:0.07153em;">K</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">G</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.07153em;">K</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.02778em;">D</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">Δ</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.13889em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight" style="margin-right:0.02778em;">D</span><span class="mord mtight">0</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.836em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span></span></span></span></span><span style="top:-3.7003em;"><span class="pstrut" style="height:4.8763em;"></span><span class="stretchy fbox" style="height:2.8763em;border-style:solid;border-width:0.04em;"></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:1.176em;"><span></span></span></span></span></span><span class="mpunct">,</span><span class="mspace" style="margin-right:2em;"></span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord mathnormal" style="margin-right:0.07153em;">K</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.07153em;">K</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">G</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.07153em;">K</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.02778em;">D</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span></span></p><p>增载后 <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi mathvariant="normal">Δ</mi><mi>f</mi><mo>&lt;</mo><mn>0</mn></mrow><annotation encoding="application/x-tex">\Delta f&lt;0</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8889em;vertical-align:-0.1944em;"></span><span class="mord">Δ</span><span class="mord mathnormal" style="margin-right:0.10764em;">f</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">&lt;</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">0</span></span></span></span>；机组增发和负荷自减小共同消除初始功率缺额。新的平衡通常存在频差，所以一次调频是<strong>有差调节</strong>。</p><p><img src="/Blog_Vuepress/assets/110-primary-balance-geometry-Cj2eg-HJ.png" alt="一次调频的交点，课件P17 / Primary-control intersection"></p><h3 id="数值例子-numerical-example-补充" tabindex="-1"><a class="header-anchor" href="#数值例子-numerical-example-补充"><span>数值例子 / Numerical Example（补充）</span></a></h3><p>取 <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi mathvariant="normal">Δ</mi><msub><mi>P</mi><mrow><mi>D</mi><mn>0</mn></mrow></msub><mo>=</mo><mn>100</mn></mrow><annotation encoding="application/x-tex">\Delta P_{D0}=100</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord">Δ</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.13889em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight" style="margin-right:0.02778em;">D</span><span class="mord mtight">0</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">100</span></span></span></span> MW，<span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>K</mi><mi>G</mi></msub><mo>=</mo><mn>400</mn></mrow><annotation encoding="application/x-tex">K_G=400</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.07153em;">K</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">G</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">400</span></span></span></span> MW/Hz，<span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>K</mi><mi>D</mi></msub><mo>=</mo><mn>20</mn></mrow><annotation encoding="application/x-tex">K_D=20</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.07153em;">K</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.02778em;">D</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">20</span></span></span></span> MW/Hz：</p><p class="katex-block"><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><mi mathvariant="normal">Δ</mi><mi>f</mi><mo>=</mo><mo>−</mo><mfrac><mn>100</mn><mn>420</mn></mfrac><mo>=</mo><mo>−</mo><mn>0.238095</mn><mtext> </mtext><mrow><mi mathvariant="normal">H</mi><mi mathvariant="normal">z</mi></mrow></mrow><annotation encoding="application/x-tex">\Delta f=-\frac{100}{420}=-0.238095\ \mathrm{Hz} </annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8889em;vertical-align:-0.1944em;"></span><span class="mord">Δ</span><span class="mord mathnormal" style="margin-right:0.10764em;">f</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:2.0074em;vertical-align:-0.686em;"></span><span class="mord">−</span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.3214em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">420</span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">100</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.686em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.7667em;vertical-align:-0.0833em;"></span><span class="mord">−</span><span class="mord">0.238095</span><span class="mspace"> </span><span class="mord"><span class="mord mathrm">Hz</span></span></span></span></span></span></p><p class="katex-block"><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><mi mathvariant="normal">Δ</mi><msub><mi>P</mi><mi>G</mi></msub><mo>=</mo><mn>95.2381</mn><mtext> </mtext><mrow><mi mathvariant="normal">M</mi><mi mathvariant="normal">W</mi></mrow><mo separator="true">,</mo><mspace width="2em"></mspace><msub><mi>K</mi><mi>D</mi></msub><mi mathvariant="normal">Δ</mi><mi>f</mi><mo>=</mo><mo>−</mo><mn>4.7619</mn><mtext> </mtext><mrow><mi mathvariant="normal">M</mi><mi mathvariant="normal">W</mi></mrow></mrow><annotation encoding="application/x-tex">\Delta P_G=95.2381\ \mathrm{MW},\qquad K_D\Delta f=-4.7619\ \mathrm{MW} </annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord">Δ</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.13889em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">G</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.8889em;vertical-align:-0.1944em;"></span><span class="mord">95.2381</span><span class="mspace"> </span><span class="mord"><span class="mord mathrm" style="margin-right:0.01389em;">MW</span></span><span class="mpunct">,</span><span class="mspace" style="margin-right:2em;"></span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.07153em;">K</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.02778em;">D</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mord">Δ</span><span class="mord mathnormal" style="margin-right:0.10764em;">f</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.7667em;vertical-align:-0.0833em;"></span><span class="mord">−</span><span class="mord">4.7619</span><span class="mspace"> </span><span class="mord"><span class="mord mathrm" style="margin-right:0.01389em;">MW</span></span></span></span></span></span></p><p>机组增发 95.2381 MW，负荷因降频少用 4.7619 MW，两者合计抵消 100 MW 原始冲击。频率为 <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mn>49.761905</mn></mrow><annotation encoding="application/x-tex">49.761905</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">49.761905</span></span></span></span> Hz，<strong>并不是机组必须增发整整 100 MW 后才可能达到稳态</strong>。</p><p>这里的负荷“少用”是对原频率下新负荷水平而言，最终总负荷仍比扰动前增加 95.2381 MW。</p><h2 id="_5-二次调频-移动特性恢复频率-secondary-frequency-control-p19–p20" tabindex="-1"><a class="header-anchor" href="#_5-二次调频-移动特性恢复频率-secondary-frequency-control-p19–p20"><span>5. 二次调频：移动特性恢复频率 / Secondary Frequency Control (P19–P20)</span></a></h2><p>引入二次调频造成的功率特性平移量 <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi mathvariant="normal">Δ</mi><msub><mi>P</mi><mrow><mi>G</mi><mi>S</mi></mrow></msub></mrow><annotation encoding="application/x-tex">\Delta P_{GS}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord">Δ</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.13889em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight" style="margin-right:0.05764em;">GS</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span>：</p><p class="katex-block"><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><mi mathvariant="normal">Δ</mi><msub><mi>P</mi><mrow><mi>G</mi><mo separator="true">,</mo><mrow><mi mathvariant="normal">t</mi><mi mathvariant="normal">o</mi><mi mathvariant="normal">t</mi><mi mathvariant="normal">a</mi><mi mathvariant="normal">l</mi></mrow></mrow></msub><mo>=</mo><mi mathvariant="normal">Δ</mi><msub><mi>P</mi><mrow><mi>G</mi><mi>S</mi></mrow></msub><mo>−</mo><msub><mi>K</mi><mi>G</mi></msub><mi mathvariant="normal">Δ</mi><mi>f</mi></mrow><annotation encoding="application/x-tex">\Delta P_{G,\mathrm{total}}=\Delta P_{GS}-K_G\Delta f </annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.9694em;vertical-align:-0.2861em;"></span><span class="mord">Δ</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.13889em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3361em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">G</span><span class="mpunct mtight">,</span><span class="mord mtight"><span class="mord mathrm mtight">total</span></span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2861em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord">Δ</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.13889em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight" style="margin-right:0.05764em;">GS</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">−</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.8889em;vertical-align:-0.1944em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.07153em;">K</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">G</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mord">Δ</span><span class="mord mathnormal" style="margin-right:0.10764em;">f</span></span></span></span></span></p><p>由功率平衡得</p><p class="katex-block"><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><menclose notation="box"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="true"><mrow><mi mathvariant="normal">Δ</mi><mi>f</mi><mo>=</mo><mo>−</mo><mfrac><mrow><mi mathvariant="normal">Δ</mi><msub><mi>P</mi><mrow><mi>D</mi><mn>0</mn></mrow></msub><mo>−</mo><mi mathvariant="normal">Δ</mi><msub><mi>P</mi><mrow><mi>G</mi><mi>S</mi></mrow></msub></mrow><mrow><msub><mi>K</mi><mi>G</mi></msub><mo>+</mo><msub><mi>K</mi><mi>D</mi></msub></mrow></mfrac></mrow></mstyle></mstyle></mstyle></menclose></mrow><annotation encoding="application/x-tex">\boxed{\Delta f=-\frac{\Delta P_{D0}-\Delta P_{GS}}{K_G+K_D}} </annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:2.8763em;vertical-align:-1.176em;"></span><span class="mord"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.7003em;"><span style="top:-4.8763em;"><span class="pstrut" style="height:4.8763em;"></span><span class="boxpad"><span class="mord"><span class="mord"><span class="mord">Δ</span><span class="mord mathnormal" style="margin-right:0.10764em;">f</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mord">−</span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.3603em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord"><span class="mord mathnormal" style="margin-right:0.07153em;">K</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">G</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.07153em;">K</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.02778em;">D</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">Δ</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.13889em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight" style="margin-right:0.02778em;">D</span><span class="mord mtight">0</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">−</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mord">Δ</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.13889em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight" style="margin-right:0.05764em;">GS</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.836em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span></span></span></span></span><span style="top:-3.7003em;"><span class="pstrut" style="height:4.8763em;"></span><span class="stretchy fbox" style="height:2.8763em;border-style:solid;border-width:0.04em;"></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:1.176em;"><span></span></span></span></span></span></span></span></span></span></p><table><thead><tr><th>二次调节量</th><th>结果</th></tr></thead><tbody><tr><td><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi mathvariant="normal">Δ</mi><msub><mi>P</mi><mrow><mi>G</mi><mi>S</mi></mrow></msub><mo>&lt;</mo><mi mathvariant="normal">Δ</mi><msub><mi>P</mi><mrow><mi>D</mi><mn>0</mn></mrow></msub></mrow><annotation encoding="application/x-tex">\Delta P_{GS}&lt;\Delta P_{D0}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord">Δ</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.13889em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight" style="margin-right:0.05764em;">GS</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">&lt;</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord">Δ</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.13889em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight" style="margin-right:0.02778em;">D</span><span class="mord mtight">0</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span></td><td>仍低于原频率</td></tr><tr><td><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi mathvariant="normal">Δ</mi><msub><mi>P</mi><mrow><mi>G</mi><mi>S</mi></mrow></msub><mo>=</mo><mi mathvariant="normal">Δ</mi><msub><mi>P</mi><mrow><mi>D</mi><mn>0</mn></mrow></msub></mrow><annotation encoding="application/x-tex">\Delta P_{GS}=\Delta P_{D0}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord">Δ</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.13889em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight" style="margin-right:0.05764em;">GS</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord">Δ</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.13889em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight" style="margin-right:0.02778em;">D</span><span class="mord mtight">0</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span></td><td>恢复原频率，<span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi mathvariant="normal">Δ</mi><mi>f</mi><mo>=</mo><mn>0</mn></mrow><annotation encoding="application/x-tex">\Delta f=0</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8889em;vertical-align:-0.1944em;"></span><span class="mord">Δ</span><span class="mord mathnormal" style="margin-right:0.10764em;">f</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">0</span></span></span></span></td></tr><tr><td><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi mathvariant="normal">Δ</mi><msub><mi>P</mi><mrow><mi>G</mi><mi>S</mi></mrow></msub><mo>&gt;</mo><mi mathvariant="normal">Δ</mi><msub><mi>P</mi><mrow><mi>D</mi><mn>0</mn></mrow></msub></mrow><annotation encoding="application/x-tex">\Delta P_{GS}&gt;\Delta P_{D0}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord">Δ</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.13889em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight" style="margin-right:0.05764em;">GS</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">&gt;</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord">Δ</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.13889em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight" style="margin-right:0.02778em;">D</span><span class="mord mtight">0</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span></td><td>高于原频率</td></tr></tbody></table><p><img src="/Blog_Vuepress/assets/111-secondary-balance-geometry-W4fJ8EFE.png" alt="二次调频特性平移，课件P19 / Secondary-control shift"></p><p><strong>最易混淆处</strong>：恢复额定频率后，纯频差引起的一次调频增量 <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mo>−</mo><msub><mi>K</mi><mi>G</mi></msub><mi mathvariant="normal">Δ</mi><mi>f</mi></mrow><annotation encoding="application/x-tex">-K_G\Delta f</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8889em;vertical-align:-0.1944em;"></span><span class="mord">−</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.07153em;">K</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">G</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mord">Δ</span><span class="mord mathnormal" style="margin-right:0.10764em;">f</span></span></span></span> 回到零，但机组的<strong>总出力不会回到原值</strong>，因为功率设定已通过二次调频抬高。</p><p>对上一节 100 MW 增载，最终二次设定平移为 100 MW，总增发也为 100 MW；它不是在原一次增发 95.2381 MW 的基础上再永久叠加 100 MW。频率恢复过程中，一次增量逐渐退出，负荷自减小也逐渐消失。</p><p><img src="/Blog_Vuepress/assets/%E8%87%AA%E7%BB%98-11-frequency-static-DGZAIaSr.png" alt="自绘：一次与二次调频的静态交点 / Primary and secondary equilibria"></p><p><strong>读图 / Reading the figure</strong>：左图通过沿原发电特性移动获得有差平衡；右图平移整个发电特性，使新负荷曲线与发电特性在 50 Hz 相交。二次调频改变的是设定，不能仅靠沿同一条下垂线移动实现无差恢复。</p><p><strong>English:</strong> Secondary control shifts the generation reference. As frequency recovers, the primary droop contribution decreases while the reference increase remains.</p><h2 id="_6-多机聚合与标幺系数-aggregation-and-per-unit-coefficients-p24–p27" tabindex="-1"><a class="header-anchor" href="#_6-多机聚合与标幺系数-aggregation-and-per-unit-coefficients-p24–p27"><span>6. 多机聚合与标幺系数 / Aggregation and Per-Unit Coefficients (P24–P27)</span></a></h2><h3 id="先统一有名值再求和-sum-on-a-common-physical-basis" tabindex="-1"><a class="header-anchor" href="#先统一有名值再求和-sum-on-a-common-physical-basis"><span>先统一有名值再求和 / Sum on a Common Physical Basis</span></a></h3><p>对未受出力上下限限制、实际参与调频的机组：</p><p class="katex-block"><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><mi mathvariant="normal">Δ</mi><msub><mi>P</mi><mrow><mi>G</mi><mi>i</mi></mrow></msub><mo>=</mo><mo>−</mo><msub><mi>K</mi><mrow><mi>G</mi><mi>i</mi></mrow></msub><mi mathvariant="normal">Δ</mi><mi>f</mi><mo separator="true">,</mo><mspace width="1em"></mspace><mi mathvariant="normal">Δ</mi><msub><mi>P</mi><mi>G</mi></msub><mo>=</mo><mo>−</mo><mrow><mo fence="true">(</mo><munder><mo>∑</mo><mi>i</mi></munder><msub><mi>K</mi><mrow><mi>G</mi><mi>i</mi></mrow></msub><mo fence="true">)</mo></mrow><mi mathvariant="normal">Δ</mi><mi>f</mi><mo separator="true">,</mo><mspace width="1em"></mspace><menclose notation="box"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="true"><mrow><msub><mi>K</mi><mi>G</mi></msub><mo>=</mo><munder><mo>∑</mo><mi>i</mi></munder><msub><mi>K</mi><mrow><mi>G</mi><mi>i</mi></mrow></msub></mrow></mstyle></mstyle></mstyle></menclose></mrow><annotation encoding="application/x-tex">\Delta P_{Gi}=-K_{Gi}\Delta f,\quad \Delta P_G=-\left(\sum_iK_{Gi}\right)\Delta f,\quad \boxed{K_G=\sum_iK_{Gi}} </annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord">Δ</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.13889em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">G</span><span class="mord mathnormal mtight">i</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.8889em;vertical-align:-0.1944em;"></span><span class="mord">−</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.07153em;">K</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">G</span><span class="mord mathnormal mtight">i</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mord">Δ</span><span class="mord mathnormal" style="margin-right:0.10764em;">f</span><span class="mpunct">,</span><span class="mspace" style="margin-right:1em;"></span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord">Δ</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.13889em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">G</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:3.3677em;vertical-align:-1.6177em;"></span><span class="mord">−</span><span class="mspace" style="margin-right:0.1667em;"></span><span class="minner"><span class="mopen delimcenter" style="top:0em;"><span class="delimsizing size4">(</span></span><span class="mop op-limits"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.05em;"><span style="top:-1.8723em;margin-left:0em;"><span class="pstrut" style="height:3.05em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">i</span></span></span><span style="top:-3.05em;"><span class="pstrut" style="height:3.05em;"></span><span><span class="mop op-symbol large-op">∑</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:1.2777em;"><span></span></span></span></span></span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.07153em;">K</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">G</span><span class="mord mathnormal mtight">i</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mclose delimcenter" style="top:0em;"><span class="delimsizing size4">)</span></span></span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord">Δ</span><span class="mord mathnormal" style="margin-right:0.10764em;">f</span><span class="mpunct">,</span><span class="mspace" style="margin-right:1em;"></span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.39em;"><span style="top:-5.0077em;"><span class="pstrut" style="height:5.0077em;"></span><span class="boxpad"><span class="mord"><span class="mord"><span class="mord"><span class="mord mathnormal" style="margin-right:0.07153em;">K</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">G</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mop op-limits"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.05em;"><span style="top:-1.8723em;margin-left:0em;"><span class="pstrut" style="height:3.05em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">i</span></span></span><span style="top:-3.05em;"><span class="pstrut" style="height:3.05em;"></span><span><span class="mop op-symbol large-op">∑</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:1.2777em;"><span></span></span></span></span></span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.07153em;">K</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">G</span><span class="mord mathnormal mtight">i</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span></span><span style="top:-3.39em;"><span class="pstrut" style="height:5.0077em;"></span><span class="stretchy fbox" style="height:3.0077em;border-style:solid;border-width:0.04em;"></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:1.6177em;"><span></span></span></span></span></span></span></span></span></span></p><p>同一频差下，各机组按 <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>K</mi><mrow><mi>G</mi><mi>i</mi></mrow></msub></mrow><annotation encoding="application/x-tex">K_{Gi}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.07153em;">K</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">G</span><span class="mord mathnormal mtight">i</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span> 比例分担一次调频：</p><p class="katex-block"><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><mfrac><mrow><mi mathvariant="normal">Δ</mi><msub><mi>P</mi><mrow><mi>G</mi><mi>i</mi></mrow></msub></mrow><mrow><mi mathvariant="normal">Δ</mi><msub><mi>P</mi><mrow><mi>G</mi><mi>j</mi></mrow></msub></mrow></mfrac><mo>=</mo><mfrac><msub><mi>K</mi><mrow><mi>G</mi><mi>i</mi></mrow></msub><msub><mi>K</mi><mrow><mi>G</mi><mi>j</mi></mrow></msub></mfrac></mrow><annotation encoding="application/x-tex">\frac{\Delta P_{Gi}}{\Delta P_{Gj}}=\frac{K_{Gi}}{K_{Gj}} </annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:2.3324em;vertical-align:-0.9721em;"></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.3603em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">Δ</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.13889em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">G</span><span class="mord mathnormal mtight" style="margin-right:0.05724em;">j</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2861em;"><span></span></span></span></span></span></span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">Δ</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.13889em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">G</span><span class="mord mathnormal mtight">i</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.9721em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:2.3324em;vertical-align:-0.9721em;"></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.3603em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord"><span class="mord mathnormal" style="margin-right:0.07153em;">K</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">G</span><span class="mord mathnormal mtight" style="margin-right:0.05724em;">j</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2861em;"><span></span></span></span></span></span></span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord"><span class="mord mathnormal" style="margin-right:0.07153em;">K</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">G</span><span class="mord mathnormal mtight">i</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.9721em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span></span></span></span></span></p><p>机组已达上限、没有上调余量时，不能再按同一线性关系无限增发；需分段处理并从可用增量系数中移除饱和部分。课件 P26 的关系应在<strong>有调节裕度</strong>的前提下使用。</p><p><img src="/Blog_Vuepress/assets/114-aggregate-droop-BN7UF6Hj.png" alt="多机聚合，课件P26 / Aggregated generator characteristic"></p><h3 id="不同功率基准不可直接相加-different-power-bases" tabindex="-1"><a class="header-anchor" href="#不同功率基准不可直接相加-different-power-bases"><span>不同功率基准不可直接相加 / Different Power Bases</span></a></h3><p>对单机额定功率 <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>P</mi><mrow><mi>G</mi><mi>i</mi><mi>N</mi></mrow></msub></mrow><annotation encoding="application/x-tex">P_{GiN}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.13889em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">G</span><span class="mord mathnormal mtight">i</span><span class="mord mathnormal mtight" style="margin-right:0.10903em;">N</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span>：</p><p class="katex-block"><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><msub><mi>K</mi><mrow><mi>G</mi><mi>i</mi><mo>∗</mo></mrow></msub><mo>=</mo><mo>−</mo><mfrac><mrow><mi mathvariant="normal">Δ</mi><msub><mi>P</mi><mrow><mi>G</mi><mi>i</mi></mrow></msub><mi mathvariant="normal">/</mi><msub><mi>P</mi><mrow><mi>G</mi><mi>i</mi><mi>N</mi></mrow></msub></mrow><mrow><mi mathvariant="normal">Δ</mi><mi>f</mi><mi mathvariant="normal">/</mi><msub><mi>f</mi><mi>N</mi></msub></mrow></mfrac><mo>=</mo><msub><mi>K</mi><mrow><mi>G</mi><mi>i</mi></mrow></msub><mfrac><msub><mi>f</mi><mi>N</mi></msub><msub><mi>P</mi><mrow><mi>G</mi><mi>i</mi><mi>N</mi></mrow></msub></mfrac></mrow><annotation encoding="application/x-tex">K_{Gi*}=-\frac{\Delta P_{Gi}/P_{GiN}}{\Delta f/f_N} =K_{Gi}\frac{f_N}{P_{GiN}} </annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.07153em;">K</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">G</span><span class="mord mathnormal mtight">i</span><span class="mord mtight">∗</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:2.363em;vertical-align:-0.936em;"></span><span class="mord">−</span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.427em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">Δ</span><span class="mord mathnormal" style="margin-right:0.10764em;">f</span><span class="mord">/</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.10764em;">f</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1076em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.10903em;">N</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">Δ</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.13889em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">G</span><span class="mord mathnormal mtight">i</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mord">/</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.13889em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">G</span><span class="mord mathnormal mtight">i</span><span class="mord mathnormal mtight" style="margin-right:0.10903em;">N</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.936em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:2.2074em;vertical-align:-0.836em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.07153em;">K</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">G</span><span class="mord mathnormal mtight">i</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.3714em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord"><span class="mord mathnormal" style="margin-right:0.13889em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">G</span><span class="mord mathnormal mtight">i</span><span class="mord mathnormal mtight" style="margin-right:0.10903em;">N</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord"><span class="mord mathnormal" style="margin-right:0.10764em;">f</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1076em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.10903em;">N</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.836em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span></span></span></span></span></p><p>总机组基准取 <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>P</mi><mrow><mi>G</mi><mi>N</mi></mrow></msub><mo>=</mo><msub><mo>∑</mo><mi>i</mi></msub><msub><mi>P</mi><mrow><mi>G</mi><mi>i</mi><mi>N</mi></mrow></msub></mrow><annotation encoding="application/x-tex">P_{GN}=\sum_iP_{GiN}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.13889em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight" style="margin-right:0.10903em;">GN</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1.0497em;vertical-align:-0.2997em;"></span><span class="mop"><span class="mop op-symbol small-op" style="position:relative;top:0em;">∑</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.162em;"><span style="top:-2.4003em;margin-left:0em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">i</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2997em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.13889em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">G</span><span class="mord mathnormal mtight">i</span><span class="mord mathnormal mtight" style="margin-right:0.10903em;">N</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span> 时：</p><p class="katex-block"><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><menclose notation="box"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="true"><mrow><msub><mi>K</mi><mrow><mi>G</mi><mo>∗</mo></mrow></msub><mo>=</mo><mfrac><mrow><munder><mo>∑</mo><mi>i</mi></munder><msub><mi>K</mi><mrow><mi>G</mi><mi>i</mi><mo>∗</mo></mrow></msub><msub><mi>P</mi><mrow><mi>G</mi><mi>i</mi><mi>N</mi></mrow></msub></mrow><mrow><munder><mo>∑</mo><mi>i</mi></munder><msub><mi>P</mi><mrow><mi>G</mi><mi>i</mi><mi>N</mi></mrow></msub></mrow></mfrac></mrow></mstyle></mstyle></mstyle></menclose></mrow><annotation encoding="application/x-tex">\boxed{K_{G*}=\frac{\sum_iK_{Gi*}P_{GiN}}{\sum_iP_{GiN}}} </annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:3.1054em;vertical-align:-1.3257em;"></span><span class="mord"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.7797em;"><span style="top:-5.1054em;"><span class="pstrut" style="height:5.1054em;"></span><span class="boxpad"><span class="mord"><span class="mord"><span class="mord"><span class="mord mathnormal" style="margin-right:0.07153em;">K</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">G</span><span class="mord mtight">∗</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.4397em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mop"><span class="mop op-symbol small-op" style="position:relative;top:0em;">∑</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.162em;"><span style="top:-2.4003em;margin-left:0em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">i</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2997em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.13889em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">G</span><span class="mord mathnormal mtight">i</span><span class="mord mathnormal mtight" style="margin-right:0.10903em;">N</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.6897em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mop"><span class="mop op-symbol small-op" style="position:relative;top:0em;">∑</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.162em;"><span style="top:-2.4003em;margin-left:0em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">i</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2997em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.07153em;">K</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">G</span><span class="mord mathnormal mtight">i</span><span class="mord mtight">∗</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.13889em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">G</span><span class="mord mathnormal mtight">i</span><span class="mord mathnormal mtight" style="margin-right:0.10903em;">N</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.9857em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span></span></span></span></span><span style="top:-3.7797em;"><span class="pstrut" style="height:5.1054em;"></span><span class="stretchy fbox" style="height:3.1054em;border-style:solid;border-width:0.04em;"></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:1.3257em;"><span></span></span></span></span></span></span></span></span></span></p><p>这是容量加权平均，不是把各机组按自身容量定义的标幺系数直接相加。</p><p>负荷基准为 <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>P</mi><mrow><mi>D</mi><mi>N</mi></mrow></msub></mrow><annotation encoding="application/x-tex">P_{DN}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.13889em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight" style="margin-right:0.02778em;">D</span><span class="mord mathnormal mtight" style="margin-right:0.10903em;">N</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span> 时，<span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>K</mi><mrow><mi>D</mi><mo>∗</mo></mrow></msub><mo>=</mo><msub><mi>K</mi><mi>D</mi></msub><msub><mi>f</mi><mi>N</mi></msub><mi mathvariant="normal">/</mi><msub><mi>P</mi><mrow><mi>D</mi><mi>N</mi></mrow></msub></mrow><annotation encoding="application/x-tex">K_{D*}=K_Df_N/P_{DN}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.07153em;">K</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight" style="margin-right:0.02778em;">D</span><span class="mord mtight">∗</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.07153em;">K</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.02778em;">D</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.10764em;">f</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1076em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.10903em;">N</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mord">/</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.13889em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight" style="margin-right:0.02778em;">D</span><span class="mord mathnormal mtight" style="margin-right:0.10903em;">N</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span>。若系统系数统一到负荷功率基准：</p><p class="katex-block"><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><msub><mi>K</mi><mo>∗</mo></msub><mo>=</mo><mi>K</mi><mfrac><msub><mi>f</mi><mi>N</mi></msub><msub><mi>P</mi><mrow><mi>D</mi><mi>N</mi></mrow></msub></mfrac><mo>=</mo><msub><mi>K</mi><mrow><mi>G</mi><mo>∗</mo></mrow></msub><munder><munder><mfrac><msub><mi>P</mi><mrow><mi>G</mi><mi>N</mi></mrow></msub><msub><mi>P</mi><mrow><mi>D</mi><mi>N</mi></mrow></msub></mfrac><mo stretchy="true">⏟</mo></munder><mi>ρ</mi></munder><mo>+</mo><msub><mi>K</mi><mrow><mi>D</mi><mo>∗</mo></mrow></msub><mo separator="true">,</mo><mspace width="2em"></mspace><menclose notation="box"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="true"><mrow><mi mathvariant="normal">Δ</mi><msub><mi>f</mi><mo>∗</mo></msub><mo>=</mo><mo>−</mo><mfrac><mrow><mi mathvariant="normal">Δ</mi><msub><mi>P</mi><mrow><mi>D</mi><mn>0</mn><mo>∗</mo></mrow></msub></mrow><msub><mi>K</mi><mo>∗</mo></msub></mfrac></mrow></mstyle></mstyle></mstyle></menclose></mrow><annotation encoding="application/x-tex">K_*=K\frac{f_N}{P_{DN}}=K_{G*}\underbrace{\frac{P_{GN}}{P_{DN}}}_{\rho}+K_{D*},\qquad \boxed{\Delta f_*=-\frac{\Delta P_{D0*}}{K_*}} </annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.07153em;">K</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1757em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mbin mtight">∗</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:2.2074em;vertical-align:-0.836em;"></span><span class="mord mathnormal" style="margin-right:0.07153em;">K</span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.3714em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord"><span class="mord mathnormal" style="margin-right:0.13889em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight" style="margin-right:0.02778em;">D</span><span class="mord mathnormal mtight" style="margin-right:0.10903em;">N</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord"><span class="mord mathnormal" style="margin-right:0.10764em;">f</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1076em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.10903em;">N</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.836em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:3.4818em;vertical-align:-2.1215em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.07153em;">K</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">G</span><span class="mord mtight">∗</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mord munder"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.3603em;"><span style="top:-1.3749em;"><span class="pstrut" style="height:3.3603em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">ρ</span></span></span></span><span style="top:-3.3603em;"><span class="pstrut" style="height:3.3603em;"></span><span class="mord munder"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.3603em;"><span class="svg-align" style="top:-1.8763em;"><span class="pstrut" style="height:3.3603em;"></span><span class="stretchy" style="height:0.548em;min-width:1.6em;"><span class="brace-left" style="height:0.548em;"><svg xmlns="http://www.w3.org/2000/svg" width="400em" height="0.548em" viewBox="0 0 400000 548" preserveAspectRatio="xMinYMin slice"><path d="M0 6l6-6h17c12.688 0 19.313.3 20 1 4 4 7.313 8.3 10 13
 35.313 51.3 80.813 93.8 136.5 127.5 55.688 33.7 117.188 55.8 184.5 66.5.688
 0 2 .3 4 1 18.688 2.7 76 4.3 172 5h399450v120H429l-6-1c-124.688-8-235-61.7
-331-161C60.687 138.7 32.312 99.3 7 54L0 41V6z"></path></svg></span><span class="brace-center" style="height:0.548em;"><svg xmlns="http://www.w3.org/2000/svg" width="400em" height="0.548em" viewBox="0 0 400000 548" preserveAspectRatio="xMidYMin slice"><path d="M199572 214
c100.7 8.3 195.3 44 280 108 55.3 42 101.7 93 139 153l9 14c2.7-4 5.7-8.7 9-14
 53.3-86.7 123.7-153 211-199 66.7-36 137.3-56.3 212-62h199568v120H200432c-178.3
 11.7-311.7 78.3-403 201-6 8-9.7 12-11 12-.7.7-6.7 1-18 1s-17.3-.3-18-1c-1.3 0
-5-4-11-12-44.7-59.3-101.3-106.3-170-141s-145.3-54.3-229-60H0V214z"></path></svg></span><span class="brace-right" style="height:0.548em;"><svg xmlns="http://www.w3.org/2000/svg" width="400em" height="0.548em" viewBox="0 0 400000 548" preserveAspectRatio="xMaxYMin slice"><path d="M399994 0l6 6v35l-6 11c-56 104-135.3 181.3-238 232-57.3
 28.7-117 45-179 50H-300V214h399897c43.3-7 81-15 113-26 100.7-33 179.7-91 237
-174 2.7-5 6-9 10-13 .7-1 7.3-1 20-1h17z"></path></svg></span></span></span><span style="top:-3.3603em;"><span class="pstrut" style="height:3.3603em;"></span><span class="mord"><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.3603em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord"><span class="mord mathnormal" style="margin-right:0.13889em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight" style="margin-right:0.02778em;">D</span><span class="mord mathnormal mtight" style="margin-right:0.10903em;">N</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord"><span class="mord mathnormal" style="margin-right:0.13889em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight" style="margin-right:0.10903em;">GN</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.836em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:1.484em;"><span></span></span></span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:2.1215em;"><span></span></span></span></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:2.8763em;vertical-align:-1.176em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.07153em;">K</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight" style="margin-right:0.02778em;">D</span><span class="mord mtight">∗</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mpunct">,</span><span class="mspace" style="margin-right:2em;"></span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.7003em;"><span style="top:-4.8763em;"><span class="pstrut" style="height:4.8763em;"></span><span class="boxpad"><span class="mord"><span class="mord"><span class="mord">Δ</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.10764em;">f</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1757em;"><span style="top:-2.55em;margin-left:-0.1076em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mbin mtight">∗</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mord">−</span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.3603em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord"><span class="mord mathnormal" style="margin-right:0.07153em;">K</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1757em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mbin mtight">∗</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">Δ</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.13889em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight" style="margin-right:0.02778em;">D</span><span class="mord mtight">0</span><span class="mord mtight">∗</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.836em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span></span></span></span></span><span style="top:-3.7003em;"><span class="pstrut" style="height:4.8763em;"></span><span class="stretchy fbox" style="height:2.8763em;border-style:solid;border-width:0.04em;"></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:1.176em;"><span></span></span></span></span></span></span></span></span></span></p><p><img src="/Blog_Vuepress/assets/115-system-frequency-coefficient-DWsUTReD.png" alt="系统频率系数，课件P27 / System frequency coefficient"></p><p>课件给出 <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>K</mi><mrow><mi>D</mi><mo>∗</mo></mrow></msub><mo>≈</mo><mn>1</mn><mo>∼</mo><mn>3</mn></mrow><annotation encoding="application/x-tex">K_{D*}\approx1\sim3</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.07153em;">K</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight" style="margin-right:0.02778em;">D</span><span class="mord mtight">∗</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">≈</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">1</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">∼</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">3</span></span></span></span>；汽轮机 <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>K</mi><mrow><mi>G</mi><mo>∗</mo></mrow></msub><mo>≈</mo><mn>16.7</mn><mo>∼</mo><mn>25</mn></mrow><annotation encoding="application/x-tex">K_{G*}\approx16.7\sim25</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.07153em;">K</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">G</span><span class="mord mtight">∗</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">≈</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">16.7</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">∼</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">25</span></span></span></span>，水轮机约 <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mn>25</mn><mo>∼</mo><mn>50</mn></mrow><annotation encoding="application/x-tex">25\sim50</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">25</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">∼</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">50</span></span></span></span>，用于课程量级理解。无量纲下垂率 <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>R</mi><mo>∗</mo></msub><mo>=</mo><mn>1</mn><mi mathvariant="normal">/</mi><msub><mi>K</mi><mrow><mi>G</mi><mo>∗</mo></mrow></msub></mrow><annotation encoding="application/x-tex">R_*=1/K_{G*}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.00773em;">R</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1757em;"><span style="top:-2.55em;margin-left:-0.0077em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mbin mtight">∗</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="mord">1/</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.07153em;">K</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">G</span><span class="mord mtight">∗</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span>，例如 <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>K</mi><mrow><mi>G</mi><mo>∗</mo></mrow></msub><mo>=</mo><mn>20</mn></mrow><annotation encoding="application/x-tex">K_{G*}=20</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.07153em;">K</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">G</span><span class="mord mtight">∗</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">20</span></span></span></span> 对应 <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>R</mi><mo>∗</mo></msub><mo>=</mo><mn>5</mn><mi mathvariant="normal">%</mi></mrow><annotation encoding="application/x-tex">R_*=5\%</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.00773em;">R</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1757em;"><span style="top:-2.55em;margin-left:-0.0077em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mbin mtight">∗</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.8056em;vertical-align:-0.0556em;"></span><span class="mord">5%</span></span></span></span>。其有名值仍需通过各自容量基准换算。</p><p><strong>English:</strong> Physical MW/Hz coefficients add directly. Per-unit coefficients defined on different machine ratings require capacity weighting.</p><h2 id="_7-备用与三级频率控制-reserves-and-three-control-levels-p21–p23-p28-p30" tabindex="-1"><a class="header-anchor" href="#_7-备用与三级频率控制-reserves-and-three-control-levels-p21–p23-p28-p30"><span>7. 备用与三级频率控制 / Reserves and Three Control Levels (P21–P23, P28, P30)</span></a></h2><h3 id="运行平衡与备用-balance-and-reserves" tabindex="-1"><a class="header-anchor" href="#运行平衡与备用-balance-and-reserves"><span>运行平衡与备用 / Balance and Reserves</span></a></h3><p class="katex-block"><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><mo>∑</mo><msub><mi>P</mi><mi>G</mi></msub><mo>=</mo><mo>∑</mo><msub><mi>P</mi><mi>D</mi></msub><mo>+</mo><mo>∑</mo><msub><mi>P</mi><mi>L</mi></msub></mrow><annotation encoding="application/x-tex">\sum P_G=\sum P_D+\sum P_L </annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:1.6em;vertical-align:-0.55em;"></span><span class="mop op-symbol large-op" style="position:relative;top:0em;">∑</span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.13889em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">G</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1.6em;vertical-align:-0.55em;"></span><span class="mop op-symbol large-op" style="position:relative;top:0em;">∑</span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.13889em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.02778em;">D</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:1.6em;vertical-align:-0.55em;"></span><span class="mop op-symbol large-op" style="position:relative;top:0em;">∑</span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.13889em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">L</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span></span></p><ul><li><strong>旋转备用 spinning reserve</strong>：运行机组可用最大出力与当前出力之间的差；响应还受爬坡和执行机构限制。</li><li><strong>非旋转备用 non-spinning reserve</strong>：待启动或待投入设备的可用容量，需考虑启动时间。</li><li>备用按用途可分负荷、事故、检修及规划中的负荷增长不确定性备用。</li></ul><p>课件 P22 给出负荷备用约最大负荷的 <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mn>0</mn><mi mathvariant="normal">%</mi><mo>∼</mo><mn>5</mn><mi mathvariant="normal">%</mi></mrow><annotation encoding="application/x-tex">0\%\sim5\%</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8056em;vertical-align:-0.0556em;"></span><span class="mord">0%</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">∼</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.8056em;vertical-align:-0.0556em;"></span><span class="mord">5%</span></span></span></span>、事故备用约 <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mn>5</mn><mi mathvariant="normal">%</mi><mo>∼</mo><mn>10</mn><mi mathvariant="normal">%</mi></mrow><annotation encoding="application/x-tex">5\%\sim10\%</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8056em;vertical-align:-0.0556em;"></span><span class="mord">5%</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">∼</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.8056em;vertical-align:-0.0556em;"></span><span class="mord">10%</span></span></span></span>、国民经济备用约 <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mn>3</mn><mi mathvariant="normal">%</mi><mo>∼</mo><mn>5</mn><mi mathvariant="normal">%</mi></mrow><annotation encoding="application/x-tex">3\%\sim5\%</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8056em;vertical-align:-0.0556em;"></span><span class="mord">3%</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">∼</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.8056em;vertical-align:-0.0556em;"></span><span class="mord">5%</span></span></span></span> 的课程经验量级。备用 MW 大小与能否在要求时间内到位是不同问题。</p><h3 id="一次、二次、三次调频-primary-secondary-and-tertiary-control" tabindex="-1"><a class="header-anchor" href="#一次、二次、三次调频-primary-secondary-and-tertiary-control"><span>一次、二次、三次调频 / Primary, Secondary and Tertiary Control</span></a></h3><table><thead><tr><th>层级</th><th>主要作用</th><th>控制对象</th><th>典型结果</th></tr></thead><tbody><tr><td>一次 / Primary</td><td>分散抑制频率偏移</td><td>调速器/频率下垂，有功增量</td><td>形成有差平衡，分担扰动</td></tr><tr><td>二次 / Secondary</td><td>恢复频率及计划交换</td><td>部分具备条件的机组，AGC 功率设定</td><td>移动发电特性，消除稳态偏差</td></tr><tr><td>三次 / Tertiary</td><td>经济分配、恢复调节裕度</td><td>调度计划和机组出力安排</td><td>使后续运行更经济且保留备用</td></tr></tbody></table><p><img src="/Blog_Vuepress/assets/112-three-frequency-controls-ChyGwPgg.png" alt="负荷变化与三级调频，课件P23 / Three control levels"></p><p>课件用小于 10 s、10 s 至 3 min、大于 3 min 的负荷分量解释不同时间尺度；实际控制响应会重叠，不能理解为前一级结束后才允许后一级动作。</p><p>AGC 参与机组需具备足够备用、调节速度，并满足安全和经济要求；一次调频通常由更多具备条件的机组共同承担。</p><p><img src="/Blog_Vuepress/assets/117-agc-architecture-DjKiLA5r.png" alt="AGC系统结构，课件P30 / AGC architecture"></p><h2 id="_8-惯量与调频能力的区别-inertia-versus-frequency-response-p29-补充绘图" tabindex="-1"><a class="header-anchor" href="#_8-惯量与调频能力的区别-inertia-versus-frequency-response-p29-补充绘图"><span>8. 惯量与调频能力的区别 / Inertia versus Frequency Response (P29，补充绘图)</span></a></h2><h3 id="静态系数没有回答初始下降速度-a-static-formula-does-not-give-rocof" tabindex="-1"><a class="header-anchor" href="#静态系数没有回答初始下降速度-a-static-formula-does-not-give-rocof"><span>静态系数没有回答初始下降速度 / A Static Formula Does Not Give RoCoF</span></a></h3><p class="katex-block"><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><mi mathvariant="normal">Δ</mi><msub><mi>f</mi><mrow><mi mathvariant="normal">s</mi><mi mathvariant="normal">t</mi><mi mathvariant="normal">e</mi><mi mathvariant="normal">a</mi><mi mathvariant="normal">d</mi><mi mathvariant="normal">y</mi></mrow></msub><mo>=</mo><mo>−</mo><mfrac><mrow><mi mathvariant="normal">Δ</mi><msub><mi>P</mi><mrow><mi>D</mi><mn>0</mn></mrow></msub></mrow><mrow><msub><mi>K</mi><mi>G</mi></msub><mo>+</mo><msub><mi>K</mi><mi>D</mi></msub></mrow></mfrac></mrow><annotation encoding="application/x-tex">\Delta f_{\mathrm{steady}}=-\frac{\Delta P_{D0}}{K_G+K_D} </annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.9805em;vertical-align:-0.2861em;"></span><span class="mord">Δ</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.10764em;">f</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3361em;"><span style="top:-2.55em;margin-left:-0.1076em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mtight"><span class="mord mathrm mtight" style="margin-right:0.01389em;">steady</span></span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2861em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:2.1963em;vertical-align:-0.836em;"></span><span class="mord">−</span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.3603em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord"><span class="mord mathnormal" style="margin-right:0.07153em;">K</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">G</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.07153em;">K</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.02778em;">D</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">Δ</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.13889em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight" style="margin-right:0.02778em;">D</span><span class="mord mtight">0</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.836em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span></span></span></span></span></p><p>上式没有 <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>J</mi></mrow><annotation encoding="application/x-tex">J</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord mathnormal" style="margin-right:0.09618em;">J</span></span></span></span> 或惯性常数 <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>H</mi></mrow><annotation encoding="application/x-tex">H</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord mathnormal" style="margin-right:0.08125em;">H</span></span></span></span>，因为它描述的是<strong>稳态</strong>。惯量主要影响扰动刚发生时的频率变化率；在同一调频系数、同一扰动且均能稳定到达平衡的模型中，不同惯量可对应相同最终频差。</p><p><img src="/Blog_Vuepress/assets/116-low-inertia-DeJUiltw.png" alt="高比例新能源系统惯量问题，课件P29 / Low-inertia context"></p><p>课件“逆变器电源没有惯量”的表述，应理解为不天然具备与同步机直接并网相同的机械惯性响应；受控变流器可在能量与容量允许时提供频率支撑，不能把所有新能源控制方式视为相同。</p><h3 id="自绘动态模型-supplementary-dynamic-model" tabindex="-1"><a class="header-anchor" href="#自绘动态模型-supplementary-dynamic-model"><span>自绘动态模型 / Supplementary Dynamic Model</span></a></h3><p>取 <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>x</mi><mo>=</mo><mi mathvariant="normal">Δ</mi><mi>f</mi><mi mathvariant="normal">/</mi><msub><mi>f</mi><mi>N</mi></msub></mrow><annotation encoding="application/x-tex">x=\Delta f/f_N</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.4306em;"></span><span class="mord mathnormal">x</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="mord">Δ</span><span class="mord mathnormal" style="margin-right:0.10764em;">f</span><span class="mord">/</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.10764em;">f</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1076em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.10903em;">N</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span>，所有增量功率按同一 <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>S</mi><mi>B</mi></msub></mrow><annotation encoding="application/x-tex">S_B</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.05764em;">S</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0576em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.05017em;">B</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span> 标幺化：</p><p class="katex-block"><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mtable rowspacing="0.25em" columnalign="right left" columnspacing="0em"><mtr><mtd><mstyle scriptlevel="0" displaystyle="true"><mrow><mn>2</mn><mi>H</mi><mover accent="true"><mi>x</mi><mo>˙</mo></mover></mrow></mstyle></mtd><mtd><mstyle scriptlevel="0" displaystyle="true"><mrow><mrow></mrow><mo>=</mo><msub><mi>p</mi><mi>m</mi></msub><mo>−</mo><msub><mi>p</mi><mi>d</mi></msub><mo>−</mo><mi>D</mi><mi>x</mi></mrow></mstyle></mtd></mtr><mtr><mtd><mstyle scriptlevel="0" displaystyle="true"><mrow><msub><mi>T</mi><mi>g</mi></msub><msub><mover accent="true"><mi>p</mi><mo>˙</mo></mover><mi>m</mi></msub></mrow></mstyle></mtd><mtd><mstyle scriptlevel="0" displaystyle="true"><mrow><mrow></mrow><mo>=</mo><mo>−</mo><msub><mi>p</mi><mi>m</mi></msub><mo>−</mo><msub><mi>K</mi><mrow><mi>G</mi><mo>∗</mo></mrow></msub><mi>x</mi><mo>+</mo><msub><mi>p</mi><mi>s</mi></msub></mrow></mstyle></mtd></mtr><mtr><mtd><mstyle scriptlevel="0" displaystyle="true"><msub><mover accent="true"><mi>p</mi><mo>˙</mo></mover><mi>s</mi></msub></mstyle></mtd><mtd><mstyle scriptlevel="0" displaystyle="true"><mrow><mrow></mrow><mo>=</mo><mo>−</mo><msub><mi>K</mi><mi>i</mi></msub><mi>x</mi><mspace width="1em"></mspace><mtext>（启用二次调频后）</mtext></mrow></mstyle></mtd></mtr></mtable><annotation encoding="application/x-tex">\begin{aligned} 2H\dot x&amp;=p_m-p_d-Dx\\ T_g\dot p_m&amp;=-p_m-K_{G*}x+p_s\\ \dot p_s&amp;=-K_ix\quad\text{（启用二次调频后）} \end{aligned} </annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:4.5em;vertical-align:-2em;"></span><span class="mord"><span class="mtable"><span class="col-align-r"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:2.5em;"><span style="top:-4.66em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">2</span><span class="mord mathnormal" style="margin-right:0.08125em;">H</span><span class="mord accent"><span class="vlist-t"><span class="vlist-r"><span class="vlist" style="height:0.6679em;"><span style="top:-3em;"><span class="pstrut" style="height:3em;"></span><span class="mord mathnormal">x</span></span><span style="top:-3em;"><span class="pstrut" style="height:3em;"></span><span class="accent-body" style="left:-0.1111em;"><span class="mord">˙</span></span></span></span></span></span></span></span></span><span style="top:-3.16em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord"><span class="mord mathnormal" style="margin-right:0.13889em;">T</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1514em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.03588em;">g</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2861em;"><span></span></span></span></span></span></span><span class="mord"><span class="mord accent"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.6679em;"><span style="top:-3em;"><span class="pstrut" style="height:3em;"></span><span class="mord mathnormal">p</span></span><span style="top:-3em;"><span class="pstrut" style="height:3em;"></span><span class="accent-body" style="left:-0.0556em;"><span class="mord">˙</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.1944em;"><span></span></span></span></span></span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1514em;"><span style="top:-2.55em;margin-left:0em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">m</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span><span style="top:-1.66em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord"><span class="mord accent"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.6679em;"><span style="top:-3em;"><span class="pstrut" style="height:3em;"></span><span class="mord mathnormal">p</span></span><span style="top:-3em;"><span class="pstrut" style="height:3em;"></span><span class="accent-body" style="left:-0.0556em;"><span class="mord">˙</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.1944em;"><span></span></span></span></span></span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1514em;"><span style="top:-2.55em;margin-left:0em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">s</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:2em;"><span></span></span></span></span></span><span class="col-align-l"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:2.5em;"><span style="top:-4.66em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord"></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mord"><span class="mord mathnormal">p</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1514em;"><span style="top:-2.55em;margin-left:0em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">m</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">−</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mord"><span class="mord mathnormal">p</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3361em;"><span style="top:-2.55em;margin-left:0em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">d</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">−</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mord mathnormal" style="margin-right:0.02778em;">D</span><span class="mord mathnormal">x</span></span></span><span style="top:-3.16em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord"></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mord">−</span><span class="mord"><span class="mord mathnormal">p</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1514em;"><span style="top:-2.55em;margin-left:0em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">m</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">−</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.07153em;">K</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">G</span><span class="mord mtight">∗</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mord mathnormal">x</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mord"><span class="mord mathnormal">p</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1514em;"><span style="top:-2.55em;margin-left:0em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">s</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span><span style="top:-1.66em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord"></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mord">−</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.07153em;">K</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3117em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">i</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mord mathnormal">x</span><span class="mspace" style="margin-right:1em;"></span><span class="mord text"><span class="mord cjk_fallback">（启用二次调频后）</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:2em;"><span></span></span></span></span></span></span></span></span></span></span></span></p><p>其中 <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>p</mi><mi>m</mi></msub></mrow><annotation encoding="application/x-tex">p_m</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.625em;vertical-align:-0.1944em;"></span><span class="mord"><span class="mord mathnormal">p</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1514em;"><span style="top:-2.55em;margin-left:0em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">m</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span> 是机械功率增量，<span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>p</mi><mi>d</mi></msub></mrow><annotation encoding="application/x-tex">p_d</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.625em;vertical-align:-0.1944em;"></span><span class="mord"><span class="mord mathnormal">p</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3361em;"><span style="top:-2.55em;margin-left:0em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">d</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span> 是外部负荷阶跃，<span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>D</mi><mi>x</mi></mrow><annotation encoding="application/x-tex">Dx</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord mathnormal" style="margin-right:0.02778em;">D</span><span class="mord mathnormal">x</span></span></span></span> 是负荷频率响应，<span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>p</mi><mi>s</mi></msub></mrow><annotation encoding="application/x-tex">p_s</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.625em;vertical-align:-0.1944em;"></span><span class="mord"><span class="mord mathnormal">p</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1514em;"><span style="top:-2.55em;margin-left:0em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">s</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span> 是二次调节设定。忽略空间差异、汽轮机细分环节、死区、限幅和爬坡限制。</p><p>图中 <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>S</mi><mi>B</mi></msub><mo>=</mo><mn>1000</mn></mrow><annotation encoding="application/x-tex">S_B=1000</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.05764em;">S</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0576em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.05017em;">B</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">1000</span></span></span></span> MW、<span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>f</mi><mi>N</mi></msub><mo>=</mo><mn>50</mn></mrow><annotation encoding="application/x-tex">f_N=50</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8889em;vertical-align:-0.1944em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.10764em;">f</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1076em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.10903em;">N</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">50</span></span></span></span> Hz，5 s 时增载 100 MW，<span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>D</mi><mo>=</mo><mn>1</mn></mrow><annotation encoding="application/x-tex">D=1</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord mathnormal" style="margin-right:0.02778em;">D</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">1</span></span></span></span>、<span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>K</mi><mrow><mi>G</mi><mo>∗</mo></mrow></msub><mo>=</mo><mn>20</mn></mrow><annotation encoding="application/x-tex">K_{G*}=20</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.07153em;">K</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">G</span><span class="mord mtight">∗</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">20</span></span></span></span>、<span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>T</mi><mi>g</mi></msub><mo>=</mo><mn>0.5</mn></mrow><annotation encoding="application/x-tex">T_g=0.5</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.9694em;vertical-align:-0.2861em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.13889em;">T</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1514em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.03588em;">g</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2861em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">0.5</span></span></span></span> s；二次积分 <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>K</mi><mi>i</mi></msub><mo>=</mo><mn>2</mn></mrow><annotation encoding="application/x-tex">K_i=2</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.07153em;">K</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3117em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">i</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">2</span></span></span></span> 从 40 s 启用。</p><p><img src="/Blog_Vuepress/assets/%E8%87%AA%E7%BB%98-11-frequency-dynamics-COBOQp3n.png" alt="自绘：惯量、一次及二次调频 / Inertia and frequency control"></p><ul><li><strong>左图</strong>：<span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>H</mi><mo>=</mo><mn>2.5</mn></mrow><annotation encoding="application/x-tex">H=2.5</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord mathnormal" style="margin-right:0.08125em;">H</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">2.5</span></span></span></span> s 的初始下降更快；扰动瞬间若机械功率尚未变化，<span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mover accent="true"><mi>f</mi><mo>˙</mo></mover><mo stretchy="false">(</mo><msup><mn>0</mn><mo>+</mo></msup><mo stretchy="false">)</mo><mo>=</mo><mo>−</mo><msub><mi>f</mi><mi>N</mi></msub><msub><mi>p</mi><mi>d</mi></msub><mi mathvariant="normal">/</mi><mo stretchy="false">(</mo><mn>2</mn><mi>H</mi><mo stretchy="false">)</mo></mrow><annotation encoding="application/x-tex">\dot f(0^+)=-f_Np_d/(2H)</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:1.1813em;vertical-align:-0.25em;"></span><span class="mord accent"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.9313em;"><span style="top:-3em;"><span class="pstrut" style="height:3em;"></span><span class="mord mathnormal" style="margin-right:0.10764em;">f</span></span><span style="top:-3.2634em;"><span class="pstrut" style="height:3em;"></span><span class="accent-body" style="left:0.0278em;"><span class="mord">˙</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.1944em;"><span></span></span></span></span></span><span class="mopen">(</span><span class="mord"><span class="mord">0</span><span class="msupsub"><span class="vlist-t"><span class="vlist-r"><span class="vlist" style="height:0.7713em;"><span style="top:-3.063em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mbin mtight">+</span></span></span></span></span></span></span></span><span class="mclose">)</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="mord">−</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.10764em;">f</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1076em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.10903em;">N</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mord"><span class="mord mathnormal">p</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3361em;"><span style="top:-2.55em;margin-left:0em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">d</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mord">/</span><span class="mopen">(</span><span class="mord">2</span><span class="mord mathnormal" style="margin-right:0.08125em;">H</span><span class="mclose">)</span></span></span></span>，<span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>H</mi><mo>=</mo><mn>5</mn></mrow><annotation encoding="application/x-tex">H=5</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord mathnormal" style="margin-right:0.08125em;">H</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">5</span></span></span></span> s 时约 <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mo>−</mo><mn>0.5</mn></mrow><annotation encoding="application/x-tex">-0.5</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">−</span><span class="mord">0.5</span></span></span></span> Hz/s，<span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>H</mi><mo>=</mo><mn>2.5</mn></mrow><annotation encoding="application/x-tex">H=2.5</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord mathnormal" style="margin-right:0.08125em;">H</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">2.5</span></span></span></span> s 时约 <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mo>−</mo><mn>1</mn></mrow><annotation encoding="application/x-tex">-1</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">−</span><span class="mord">1</span></span></span></span> Hz/s。</li><li><strong>右图</strong>：仅一次调频最终停在 <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mn>50</mn><mo>−</mo><mn>50</mn><mo>×</mo><mn>0.1</mn><mi mathvariant="normal">/</mi><mo stretchy="false">(</mo><mn>20</mn><mo>+</mo><mn>1</mn><mo stretchy="false">)</mo><mo>=</mo><mn>49.761905</mn></mrow><annotation encoding="application/x-tex">50-50\times0.1/(20+1)=49.761905</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">50</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">−</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">50</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">×</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="mord">0.1/</span><span class="mopen">(</span><span class="mord">20</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="mord">1</span><span class="mclose">)</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">49.761905</span></span></span></span> Hz；加入积分调节后接近 50 Hz。</li><li><strong>不能混用的指标</strong>：初始变化率、最低频率、最终频差分别反映不同过程，不能用一个 <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>K</mi></mrow><annotation encoding="application/x-tex">K</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord mathnormal" style="margin-right:0.07153em;">K</span></span></span></span> 或一个 <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>H</mi></mrow><annotation encoding="application/x-tex">H</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord mathnormal" style="margin-right:0.08125em;">H</span></span></span></span> 包办。</li></ul><p><strong>English:</strong> Inertia controls the initial rate of change; droop and load damping determine the primary steady-state offset; secondary integral action restores nominal frequency in this simplified model.</p><h2 id="_9-课堂讨论-further-discussion-p31" tabindex="-1"><a class="header-anchor" href="#_9-课堂讨论-further-discussion-p31"><span>9. 课堂讨论 / Further Discussion (P31)</span></a></h2><ul><li><strong>“地球一小时”与集中开关灯</strong>：对电网有意义的不仅是总电量变化，还有集中切换产生的功率阶跃和爬坡。统一时间的大幅开、关负荷都应有可预测安排。</li><li><strong>“负荷响应电源”</strong>：除发电跟随负荷，也可通过可调负荷、储能充放电等调整净负荷；把需求响应增量纳入功率平衡即可分析频差和备用变化。需区分用户主动响应与 <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>K</mi><mi>D</mi></msub><mi mathvariant="normal">Δ</mi><mi>f</mi></mrow><annotation encoding="application/x-tex">K_D\Delta f</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8889em;vertical-align:-0.1944em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.07153em;">K</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.02778em;">D</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mord">Δ</span><span class="mord mathnormal" style="margin-right:0.10764em;">f</span></span></span></span> 描述的自然频率效应。</li></ul><h2 id="源与范围-source-and-scope" tabindex="-1"><a class="header-anchor" href="#源与范围-source-and-scope"><span>源与范围 / Source and Scope</span></a></h2><ul><li>源文件 / Source: <code>11-EN第四章电力系统稳态运行与控制.pdf</code>，Chapter 4, Lecture 2。</li><li>范围 / Scope: P1–P31；覆盖主要静态推导、调速机构、备用、三级控制、惯量及课堂讨论。历史事故页用于说明问题背景，不扩展其事故调查结论。</li><li>课件截图 / Original slides: 105–117，原页码见图注及 <a href="./%E7%BB%98%E5%9B%BE/slide_sources.json">slide_sources.json</a>。</li><li>自绘 / Supplementary figures: 一次/二次静态平衡、惯量与调频动态比较。动态图为上述小信号模型仿真，不是实测波形。</li><li>复现 / Reproduction: <a href="./%E7%BB%98%E5%9B%BE/generate_figures.py">generate_figures.py</a>，采用固定步长四阶 Runge-Kutta；数值记录见 <a href="./%E7%BB%98%E5%9B%BE/calculated_results.json">calculated_results.json</a>。</li></ul><p>相关 / Related: <a class="route-link" href="/Blog_Vuepress/post/%E7%94%B5%E5%8A%9B%E7%B3%BB%E7%BB%9F%E5%88%86%E6%9E%90/%E7%AC%AC10%E8%AE%B2-%E6%97%A0%E5%8A%9F%E5%8A%9F%E7%8E%87%E4%B8%8E%E7%94%B5%E5%8E%8B%E8%B0%83%E8%8A%82.html">第10讲 无功功率与电压调节</a> · <a class="route-link" href="/Blog_Vuepress/post/%E7%94%B5%E5%8A%9B%E7%B3%BB%E7%BB%9F%E5%88%86%E6%9E%90/%E7%AC%AC12%E8%AE%B2-%E7%BB%8F%E6%B5%8E%E8%BF%90%E8%A1%8C%E4%B8%8E%E6%9C%80%E4%BC%98%E8%B4%9F%E8%8D%B7%E5%88%86%E9%85%8D.html">第12讲 经济运行与最优负荷分配</a></p></div><!----><!----><!----></div><footer class="vp-page-meta"><div class="vp-meta-item edit-link"><a class="auto-link external-link vp-meta-label" href="https://github.com/pkc-www/Blog_Vuepress/edit/main/post/电力系统分析/第11讲-有功功率与频率调节.md" aria-label="编辑此页" rel="noopener noreferrer" target="_blank"><!--[--><svg xmlns="http://www.w3.org/2000/svg" class="icon edit-icon" viewBox="0 0 1024 1024" fill="currentColor" aria-label="edit icon" name="edit"><path d="M430.818 653.65a60.46 60.46 0 0 1-50.96-93.281l71.69-114.012 7.773-10.365L816.038 80.138A60.46 60.46 0 0 1 859.225 62a60.46 60.46 0 0 1 43.186 18.138l43.186 43.186a60.46 60.46 0 0 1 0 86.373L588.879 565.55l-8.637 8.637-117.466 68.234a60.46 60.46 0 0 1-31.958 11.229z"></path><path d="M728.802 962H252.891A190.883 190.883 0 0 1 62.008 771.98V296.934a190.883 190.883 0 0 1 190.883-192.61h267.754a60.46 60.46 0 0 1 0 120.92H252.891a69.962 69.962 0 0 0-69.098 69.099V771.98a69.962 69.962 0 0 0 69.098 69.098h475.911A69.962 69.962 0 0 0 797.9 771.98V503.363a60.46 60.46 0 1 1 120.922 0V771.98A190.883 190.883 0 0 1 728.802 962z"></path></svg><!--]-->编辑此页<!----></a></div><div class="vp-meta-item git-info"><div class="update-time"><span class="vp-meta-label">最近更新: </span><time class="vp-meta-info" datetime="2026-11-14T06:59:30.000Z" data-allow-mismatch>2026/11/14 06:59</time></div><div class="contributors"><span class="vp-meta-label">贡献者: </span><!--[--><!--[--><span class="vp-meta-info" title="email: 2859207023@qq.com">Liu Fangzhe</span><!--]--><!--]--></div></div></footer><nav class="vp-page-nav"><a class="route-link auto-link prev" href="/Blog_Vuepress/post/%E7%94%B5%E5%8A%9B%E7%B3%BB%E7%BB%9F%E5%88%86%E6%9E%90/%E7%AC%AC10%E8%AE%B2-%E6%97%A0%E5%8A%9F%E5%8A%9F%E7%8E%87%E4%B8%8E%E7%94%B5%E5%8E%8B%E8%B0%83%E8%8A%82.html" aria-label="第10讲 无功功率与电压调节"><div class="hint"><span class="arrow start"></span>上一页</div><div class="link"><!---->第10讲 无功功率与电压调节</div></a><a class="route-link auto-link next" href="/Blog_Vuepress/post/%E7%94%B5%E5%8A%9B%E7%B3%BB%E7%BB%9F%E5%88%86%E6%9E%90/%E7%AC%AC12%E8%AE%B2-%E7%BB%8F%E6%B5%8E%E8%BF%90%E8%A1%8C%E4%B8%8E%E6%9C%80%E4%BC%98%E8%B4%9F%E8%8D%B7%E5%88%86%E9%85%8D.html" aria-label="第12讲 经济运行与最优负荷分配"><div class="hint">下一页<span class="arrow end"></span></div><div class="link">第12讲 经济运行与最优负荷分配<!----></div></a></nav><!----><!----><!--]--></main><!--]--><!----></div><!--]--><!--]--><!--[--><!----><!----><!--[--><!--]--><!----><!----><!----><!--]--><!--]--></div>
    <script type="module" src="/Blog_Vuepress/assets/app-Dhn1NXyT.js" defer></script>
  </body>
</html>
